<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Methodology notes · BMOPFTools.jl</title><meta name="title" content="Methodology notes · BMOPFTools.jl"/><meta property="og:title" content="Methodology notes · BMOPFTools.jl"/><meta property="twitter:title" content="Methodology notes · BMOPFTools.jl"/><meta name="description" content="Documentation for BMOPFTools.jl."/><meta property="og:description" content="Documentation for BMOPFTools.jl."/><meta property="twitter:description" content="Documentation for BMOPFTools.jl."/><script data-outdated-warner src="assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="assets/documenter.js"></script><script src="search_index.js"></script><script src="siteinfo.js"></script><script src="../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="index.html">BMOPFTools.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="index.html">Home</a></li><li><a class="tocitem" href="conventions.html">Data model conventions</a></li><li><a class="tocitem" href="conversion.html">Conversion guide</a></li><li><a class="tocitem" href="analysis.html">Analysis &amp; reports</a></li><li><a class="tocitem" href="findings.html">Finding-code reference</a></li><li class="is-active"><a class="tocitem" href="methodology.html">Methodology notes</a><ul class="internal"><li><a class="tocitem" href="#Impedance-matrix-invariants-vs-fingerprints"><span>Impedance matrix invariants vs fingerprints</span></a></li><li><a class="tocitem" href="#Sequence-derived-matrices-and-Z/Z-recovery"><span>Sequence-derived matrices and Z₁/Z₀ recovery</span></a></li><li><a class="tocitem" href="#The-Maxwell-sign-pattern"><span>The Maxwell sign pattern</span></a></li><li><a class="tocitem" href="#Kron-reduction,-grounding-and-earthing-zones"><span>Kron reduction, grounding and earthing zones</span></a></li><li><a class="tocitem" href="#Voltage-reference-per-galvanic-island"><span>Voltage reference per galvanic island</span></a></li><li><a class="tocitem" href="#OpenDSS-default-fingerprints"><span>OpenDSS default fingerprints</span></a></li><li><a class="tocitem" href="#Regulators-and-autotransformers"><span>Regulators and autotransformers</span></a></li><li><a class="tocitem" href="#Benchmark-readiness"><span>Benchmark readiness</span></a></li><li><a class="tocitem" href="#refs"><span>References</span></a></li></ul></li><li><a class="tocitem" href="api.html">API reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href="methodology.html">Methodology notes</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href="methodology.html">Methodology notes</a></li></ul></nav><div class="docs-right"><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Methodology-notes"><a class="docs-heading-anchor" href="#Methodology-notes">Methodology notes</a><a id="Methodology-notes-1"></a><a class="docs-heading-anchor-permalink" href="#Methodology-notes" title="Permalink"></a></h1><p>The physics and linear algebra behind the provenance and integrity checks. Numbered citations refer to the <a href="methodology.html#refs">references</a> at the bottom.</p><h2 id="Impedance-matrix-invariants-vs-fingerprints"><a class="docs-heading-anchor" href="#Impedance-matrix-invariants-vs-fingerprints">Impedance matrix invariants vs fingerprints</a><a id="Impedance-matrix-invariants-vs-fingerprints-1"></a><a class="docs-heading-anchor-permalink" href="#Impedance-matrix-invariants-vs-fingerprints" title="Permalink"></a></h2><p>The central design principle: enforce <strong>invariants</strong> — properties no legitimate transformation of the data can break — as hard checks, and treat <strong>typical</strong> properties as soft provenance fingerprints.</p><p>For the series impedance Z = R + jX of a multiconductor line in wire coordinates [1, 5]:</p><ul><li><strong>Reciprocity</strong> (Z symmetric) holds for any passive network — hard (<code>E.PROV.NONRECIPROCAL</code>).</li><li><strong>Passivity</strong> (R ⪰ 0) holds by the dissipation argument, and survives Kron reduction: elimination of grounded conductors is a Schur complement, and Schur complements of accretive matrices remain accretive [10, 11] — hard (<code>E.PROV.NONPASSIVE</code>).</li><li><strong>Inductive realisability</strong> (X ⪰ 0, positive diagonals): the inductance matrix is PSD by the magnetic-energy argument; matrices with both R, X PSD are <em>sectorial</em>, and sectorial matrices are closed under Schur complementation — so X-PSD is also Kron-invariant (<code>W.PROV.X_NOT_PSD</code>, <code>W.PROV.X_NONINDUCTIVE</code>).</li><li><strong>Mutual resistance sign</strong>: Carson&#39;s earth-return correction [4] makes off-diagonal resistance positive (≈ π²·f·μ₀/4 ≈ 0.049 Ω/km at 50 Hz), and nearly equal across conductor pairs — a useful fingerprint of geometry-derived data, but only <em>typical</em>: reductions and fitting can perturb it (<code>I.PROV.NEGATIVE_MUTUAL_R</code>, soft).</li></ul><h2 id="Sequence-derived-matrices-and-Z/Z-recovery"><a class="docs-heading-anchor" href="#Sequence-derived-matrices-and-Z/Z-recovery">Sequence-derived matrices and Z₁/Z₀ recovery</a><a id="Sequence-derived-matrices-and-Z/Z-recovery-1"></a><a class="docs-heading-anchor-permalink" href="#Sequence-derived-matrices-and-Z/Z-recovery" title="Permalink"></a></h2><p>A line parameterised from sequence values and transformed back to phase coordinates (TF spec Appendix A.2; [2] Eq. 148) is <strong>perfectly balanced</strong>:</p><pre><code class="nohighlight hljs">Z = Zₛ·I + Zₘ·(J − I),   Zₛ = (Z₀ + 2Z₁)/3,   Zₘ = (Z₀ − Z₁)/3</code></pre><p>Geometric (Carson) parameterisations of untransposed lines cannot produce this, because phase-pair spacings differ. The classifier inverts the construction — <code>Z₁ = Zₛ − Zₘ</code>, <code>Z₀ = Zₛ + 2Zₘ</code> — and reports the implied sequence parameters (<code>I.PROV.SEQ_DERIVED</code>). The verdict tiers:</p><table><tr><th style="text-align: right">tier</th><th style="text-align: right">structure</th><th style="text-align: right">reading</th></tr><tr><td style="text-align: right"><code>decoupled</code></td><td style="text-align: right">diagonal</td><td style="text-align: right">positive-sequence only; phases independent</td></tr><tr><td style="text-align: right"><code>exactly_balanced</code></td><td style="text-align: right">rtol ≤ 10⁻⁹</td><td style="text-align: right">sequence-derived or transposition assumed</td></tr><tr><td style="text-align: right"><code>near_balanced</code></td><td style="text-align: right">rtol ≤ 10⁻²</td><td style="text-align: right">possibly physical (twisted/bundled symmetric construction)</td></tr><tr><td style="text-align: right"><code>distinct</code></td><td style="text-align: right">otherwise</td><td style="text-align: right">consistent with first-principles geometry</td></tr></table><p>The <code>near_balanced</code> tier exists precisely because bundled LV cables (e.g. the adapted ENWL library [6, 7, 8]) are <em>physically</em> near-symmetric — they must not be mistaken for sequence-derived data.</p><h2 id="The-Maxwell-sign-pattern"><a class="docs-heading-anchor" href="#The-Maxwell-sign-pattern">The Maxwell sign pattern</a><a id="The-Maxwell-sign-pattern-1"></a><a class="docs-heading-anchor-permalink" href="#The-Maxwell-sign-pattern" title="Permalink"></a></h2><p>Shunt capacitance in wire coordinates is the <strong>Maxwell capacitance matrix</strong> C = P⁻¹ (P the potential-coefficient matrix from geometry): positive diagonals, non-positive off-diagonals (coefficients of electrostatic induction), nonnegative row sums (capacitance to ground), symmetric PSD — in fact a Stieltjes matrix [5]. OpenDSS <code>Cmatrix</code> is exactly this form; <code>B = ωC</code> inherits it.</p><p>The classic data error is entering the <em>pairwise</em> capacitance c<em>ij = −C</em>ij with the wrong sign. Severity calibration:</p><ul><li><strong>PSD / nonnegative diagonals</strong> are invariant — Stieltjes (symmetric M-) matrices are closed under Schur complementation (grounded-screen elimination) and under bundling congruences [11] — so violations are warnings (<code>W.PROV.B_SIGN</code>).</li><li>A <strong>positive mutual with PSD intact</strong> cannot arise from a clean geometry → P⁻¹ → reduction pipeline; it marks fitted, averaged or otherwise processed provenance (<code>I.PROV.B_OFFDIAG</code>, informational). This calibration was validated empirically on the bundled-cable library, where small positive mutuals (+0.0011 vs −0.0114 siblings) occur in PSD matrices.</li></ul><h2 id="Kron-reduction,-grounding-and-earthing-zones"><a class="docs-heading-anchor" href="#Kron-reduction,-grounding-and-earthing-zones">Kron reduction, grounding and earthing zones</a><a id="Kron-reduction,-grounding-and-earthing-zones-1"></a><a class="docs-heading-anchor-permalink" href="#Kron-reduction,-grounding-and-earthing-zones" title="Permalink"></a></h2><p>A 4-wire network whose every neutral is solidly grounded admits <em>exact</em> Kron reduction of the neutral; conversely, sparse neutral grounding makes the explicit 4-wire model essential [6, 7]. The checks formalise this:</p><ul><li><strong>wires per voltage level</strong>: 3-wire LV is flagged as likely Kron-reduced (LV is physically 4-wire); 3-wire MV is physical and silent.</li><li><strong>neutral continuity graph</strong> (lines + closed switches carrying the neutral; transformer windings do not pass it): every section must reach a grounding — perfect grounding, a grounding shunt, or a source that pins the neutral. Floating sections leave the zero-sequence path undefined.</li><li><strong>earthing zones</strong>: per <em>galvanic island</em> (transformer windings are galvanic separations) the star-point earthing and the count of downstream neutral electrodes classify the likely earthing system. Downstream neutral electrodes can only exist in multi-earthed systems (TN-C-S/PME/MEN); a source-earthed-only 4-wire zone is genuinely ambiguous between TN-S and TT, because the protective-earth side of installations is <strong>not representable</strong> in a power-flow data model — the tag states the ambiguity rather than guessing. MV zones use MV vocabulary (solidly/impedance-earthed/isolated).</li></ul><h2 id="Voltage-reference-per-galvanic-island"><a class="docs-heading-anchor" href="#Voltage-reference-per-galvanic-island">Voltage reference per galvanic island</a><a id="Voltage-reference-per-galvanic-island-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage-reference-per-galvanic-island" title="Permalink"></a></h2><p>Each galvanically isolated island needs at least one voltage reference or its voltages are defined only up to a shift — the nodal admittance matrix is rank-deficient. This is the IEEE 123-bus &quot;bus 610&quot; defect that OpenDSS silently patches with a phantom shunt [2, 12]. A shunt anchors an island only if its admittance has nonzero row sums (Y·1 ≠ 0): a pure delta capacitor bank does not.</p><h2 id="OpenDSS-default-fingerprints"><a class="docs-heading-anchor" href="#OpenDSS-default-fingerprints">OpenDSS default fingerprints</a><a id="OpenDSS-default-fingerprints-1"></a><a class="docs-heading-anchor-permalink" href="#OpenDSS-default-fingerprints" title="Permalink"></a></h2><p>When a <code>.dss</code> file omits a property, OpenDSS substitutes a documented default [9]; after conversion these are indistinguishable from deliberate data except by value. The fingerprint table:</p><table><tr><th style="text-align: right">field</th><th style="text-align: right">default</th><th style="text-align: right">consequence if accidental</th></tr><tr><td style="text-align: right">line constants</td><td style="text-align: right">r1=0.058, x1=0.1206, r0=0.1784, x0=0.4047 Ω/kft</td><td style="text-align: right">a fictitious 60 Hz overhead line (≈336 ACSR)</td></tr><tr><td style="text-align: right"><code>normamps</code></td><td style="text-align: right">400 A</td><td style="text-align: right">un-engineered thermal limits</td></tr><tr><td style="text-align: right">transformer <code>xhl</code> / <code>%r</code></td><td style="text-align: right">7 % / 0.2 per winding</td><td style="text-align: right">placeholder impedance</td></tr><tr><td style="text-align: right">load <code>pf</code></td><td style="text-align: right">0.88</td><td style="text-align: right">reactive demand never specified</td></tr><tr><td style="text-align: right"><code>basekv</code> / <code>kv</code></td><td style="text-align: right">115 / 12.47 kV</td><td style="text-align: right">US default voltages</td></tr><tr><td style="text-align: right">Vsource <code>MVAsc3</code>, <code>X1R1</code></td><td style="text-align: right">2000 MVA, 4</td><td style="text-align: right">fictitious fault level</td></tr><tr><td style="text-align: right">line <code>length</code></td><td style="text-align: right">1.0</td><td style="text-align: right">un-set lengths</td></tr></table><p>The length check distinguishes <em>scattered</em> exact-1.0 values (default leak) from <em>universal</em> ones (a deliberate length-normalised convention, reported in the convention statement instead) — the adapted ENWL library [8] is the canonical universal case, and its single 1 m source jumper per feeder is the canonical scattered true-positive.</p><p>Limit of the method: defaults that PMD resolves at parse time (e.g. <code>basefreq</code> mismatches) leave no trace in the converted data and cannot be fingerprinted downstream.</p><h2 id="Regulators-and-autotransformers"><a class="docs-heading-anchor" href="#Regulators-and-autotransformers">Regulators and autotransformers</a><a id="Regulators-and-autotransformers-1"></a><a class="docs-heading-anchor-permalink" href="#Regulators-and-autotransformers" title="Permalink"></a></h2><p>OpenDSS has no first-class regulator branch; modelers encode them either as a near-1:1 wye transformer plus a RegControl (which does not convert), or — per the EPRI autotransformer guidance [9] — as two windings on the <em>same bus</em> (common + ~10 % series winding), kVA rated at the <strong>series winding</strong>, with a negligible-impedance jumper. Both freeze a control device into a fixed branch; the second bundles three benchmark pitfalls of [2] in one pattern (self-loop topology, deliberate tiny impedance, a rating that reads as 10× overload). Detection (<code>W.PROV.REGULATOR_PATTERN</code>): the self-loop is near-conclusive on its own; the 1:1 form requires corroboration (same-voltage-level endpoints, x_pu &lt; 0.5 %, or a non-unity tap) and is restricted to wye-wye-derived subtypes, since regulators are never delta-coupled — which keeps genuine 1:1 phase-shifting interconnectors silent.</p><h2 id="Benchmark-readiness"><a class="docs-heading-anchor" href="#Benchmark-readiness">Benchmark readiness</a><a id="Benchmark-readiness-1"></a><a class="docs-heading-anchor-permalink" href="#Benchmark-readiness" title="Permalink"></a></h2><p>Raw utility-derived feeders are power-flow cases, not OPF benchmarks: they ship without costed generation (degenerate objective), without voltage bounds, sometimes without thermal limits [2, 3]. The readiness check encodes the augmentation recipe of the PSCC study [3] — explicit slack generation (loss-minimisation objective), dispatchable DERs with diverse costs (cost symmetry creates dispatch degeneracy, <code>I.INT.UNIFORM_GEN_COST</code>), voltage envelopes including the sequence/phase-to-neutral bounds whose presence measurably improves NLP robustness [3], and cross-section-derived current ratings.</p><h2 id="refs"><a class="docs-heading-anchor" href="#refs">References</a><a id="refs-1"></a><a class="docs-heading-anchor-permalink" href="#refs" title="Permalink"></a></h2><ol><li>M. Deakin, A. Pandey, F. Geth, <em>Mathematical Model and Data Model for Up-To-Four-Wire Distribution System OPF</em>, IEEE Task Force on Benchmarking Multiconductor OPF for Distribution Systems, draft V0.2,<ol><li></li></ol></li><li>F. Geth, A. C. Chapman, R. Heidari, J. Clark, &quot;Considerations and design goals for unbalanced optimal power flow benchmarks,&quot; <em>Electric Power Systems Research</em> 235 (2024) 110646.</li><li>F. Geth, F. Pacaud, R. Heidari, &quot;Solving Three-Phase Distribution OPF with Nonlinear Programming,&quot; <em>PSCC 2026</em>, Limassol.</li><li>J. R. Carson, &quot;Wave propagation in overhead wires with ground return,&quot; <em>Bell System Technical Journal</em> 5 (1926) 539–554.</li><li>W. H. Kersting, <em>Distribution System Modeling and Analysis</em>, CRC Press,<ol><li></li></ol></li><li>S. Claeys, F. Geth, G. Deconinck, &quot;Optimal power flow in four-wire distribution networks: Formulation and benchmarking,&quot; <em>Electric Power Systems Research</em> 213 (2022) 108522.</li><li>F. Geth, R. Heidari, A. Koirala, &quot;Computational analysis of impedance transformations for four-wire power networks with sparse neutral grounding,&quot; <em>Proc. ACM e-Energy &#39;22</em>, 2022, 105–113.</li><li>R. Heidari, F. Geth, S. Claeys, <em>Four-wire low voltage power network dataset</em>, CSIRO Data Collection, 2024, doi:10.25919/jaae-vc35; original data: ENWL <em>Low Voltage Network Solutions</em> project (LCNF closedown report, 2014); cable impedances: A. J. Urquhart, M. Thomson, <em>Cable Impedance Data</em>, figshare, 2019.</li><li>R. C. Dugan, T. E. McDermott, &quot;An open source platform for collaborating on smart grid research,&quot; <em>Proc. IEEE PES General Meeting</em>, 2011; EPRI OpenDSS documentation, incl. <em>Modeling Regulators as Autotransformers</em>.</li><li>F. Dörfler, F. Bullo, &quot;Kron reduction of graphs with applications to  electrical networks,&quot; <em>IEEE Trans. Circuits and Systems I</em> 60 (2013)  150–163.</li><li>F. Zhang (ed.), <em>The Schur Complement and Its Applications</em>, Springer,  2005 (incl. D. Carlson, T. L. Markham, &quot;Schur complements of diagonally  dominant matrices,&quot; <em>Czech. Math. J.</em> 29 (1979) for the M-matrix  closure).</li><li>M. Bazrafshan, N. Gatsis, &quot;Comprehensive modeling of three-phase  distribution systems via the bus admittance matrix,&quot; <em>IEEE Trans. Power  Systems</em> 33 (2018) 2015–2029.</li><li>S. Babaeinejadsarookolaee et al., &quot;The power grid library for  benchmarking AC optimal power flow algorithms,&quot; arXiv:1908.02788, 2019.</li><li>F. Geth, M. Vanin, D. Van Hertem, &quot;Data quality challenges in existing  distribution network datasets,&quot; <em>CIRED 2023</em>, Rome.</li></ol></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="findings.html">« Finding-code reference</a><a class="docs-footer-nextpage" href="api.html">API reference »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Friday 12 June 2026 07:15">Friday 12 June 2026</span>. Using Julia version 1.11.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
