# BMOPF Network Summary: network_2_Feeder_5

**Generated:** 2026-06-11 15:57:35  
**Findings:** 0 errors · 2 warnings · 5 info  
**Convention:** LV_240V: 4-wire; 1 grounding point(s)

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 309 |  |
| line | 308 |  |
| linecode | 5 |  |
| voltage_source | 1 |  |
| load | 23 | 21.1 kW, 6.9 kvar |
| generator | 1 | capacity: 0.0 W |
| shunt | 1 |  |
| switch | 0 |  |
| transformer | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 309 | 308 | 23 | 1 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 1.99 |
| Max degree | 4 |
| Degree-1 buses | 44 |
| Tree depth (max hops) | 117 |

> 🟡 **[W.CONN.DANGLING]** 20 bus(es) are degree-1 with no attached load, generator, or shunt.

## 4. Diversity & Variance

**Overall symmetry score:** LOW

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 114.0 | 3050.0 | 1.018 | 23 |
| q_nom | 37.5 | 1000.0 | 1.018 | 23 |

### line

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 0.0309 | 19.0 | 1.399 | 308 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.000259 | 0.00228 | 0.808 | 5 |

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 21.1 kW |
| Total load Q | 6.9 kvar |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.02 MW).

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 309 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 309 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: 4-wire; 1 grounding point(s)

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | 4-wire | 309 / 309 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 309 |
| Neutral branches | 308 |
| Grounding points | 1 |
| Neutral sections | 1 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| distinct | 5 |

**OpenDSS default fingerprints:** 1 hit(s) — see findings

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 309 | 4-wire | solid | 0 | TN-S or TT (source-earthed only — protective-earth side not representable in the data model) |

> 🔵 **[I.PROV.DSS_DEFAULT_LENGTH]** 1 of 308 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 0 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 1600.0× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | true |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vsym bounds | 0 / 0 / 0 |
| Lines with thermal limits | 100.0% |

**Augmentation needed:**

- only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds
- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)
- no phase-to-neutral or sequence voltage bounds (vpn_*/vsym_*) — sequence bounds also improve solver robustness for 4-wire OPF

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vsym_*) — sequence bounds also improve solver robustness for 4-wire OPF.

## 9. Data Quality Summary

**Total findings:** 7 (0 errors, 2 warnings, 5 info)

### 🟡 Warnings

- **[W.CONN.DANGLING]** `bus`  
  20 bus(es) are degree-1 with no attached load, generator, or shunt.
- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.02 MW).

### 🔵 Info

- **[I.PROV.DSS_DEFAULT_LENGTH]** `line`  
  1 of 308 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  309 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.RED.MERGEABLE_LINES]** `line`  
  37 group(s) of series lines (265 lines total) can be merged — intermediate buses have no other connections.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vsym_*) — sequence bounds also improve solver robustness for 4-wire OPF.

