# BMOPF Network Summary: network_4 / Feeder_4

**Generated:** 2026-06-22 14:00:18  
**Findings:** 0 errors · 6 warnings · 113 info  
**Convention:** LV_240V: 4-wire; 1 grounding point(s)

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 1291 |  |
| line | 1290 |  |
| linecode | 6 |  |
| voltage_source | 1 |  |
| load | 84 | 77.221 kW, 25.4 kvar |
| generator | 0 | capacity: 0.0 W |
| shunt | 1 |  |
| switch | 0 |  |
| transformer | 0 |  |
| inverter | 0 | capacity: 0.0 MVA |
| control_profile | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 1291 | 1290 | 84 | 0 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 2.0 |
| Max degree | 5 |
| Degree-1 buses | 218 |
| Tree depth (max hops) | 191 |

> 🟡 **[W.CONN.DANGLING]** 133 bus(es) are degree-1 with no attached load, generator, or shunt.

## 4. Diversity & Variance

**Overall symmetry score:** MODERATE

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 114.0 | 9740.0 | 1.609 | 84 |
| q_nom | 37.5 | 3200.0 | 1.609 | 84 |

### line ⚠

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 0.0335 | 28.9 | 1.667 | 1290 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.000259 | 0.00228 | 0.695 | 6 |

> 🔵 **[I.DIV.LOAD_UNIFORM_MODEL]** All 84 loads use the constant_power model — no load exercises voltage dependence (ZIP/exponential); the case does not test voltage-dependent load behaviour.
> 🔵 **[I.DIV.LOAD_UNIFORM_CONFIG]** All 84 loads share the 'SINGLE_PHASE' configuration — no connection diversity.
> 🔵 **[I.DIV.LINE_SYMMETRIC]** 7 lines share linecode 'lc2' with similar length (±10%) — electrically near-identical.

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 77.221 kW |
| Total load Q | 25.4 kvar |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.08 MW).

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 1291 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 1291 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: 4-wire; 1 grounding point(s)

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | 4-wire | 1291 / 1291 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 1291 |
| Neutral branches | 1290 |
| Grounding points | 1 |
| Neutral sections | 1 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| distinct | 6 |

**OpenDSS default fingerprints:** 1 hit(s) — see findings

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 1291 | 4-wire | solid | 0 | TN-S or TT (source-earthed only — protective-earth side not representable in the data model) |

> 🔵 **[I.PROV.NO_PI_SHUNT]** All 6 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
> 🔵 **[I.PROV.DSS_DEFAULT_LENGTH]** 1 of 1290 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line10' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line104' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line109' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line11' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line114' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1228' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1239' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1240' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1244' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1245' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1249' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1258' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1271' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1280' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1281' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1282' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1287' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1288' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1289' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line136' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line14' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line143' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line145' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line15' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line152' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line154' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line16' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line162' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line163' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line17' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line171' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line177' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line18' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line184' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line186' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line191' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line20' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line200' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line205' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line21' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line211' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line22' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line23' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line231' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line235' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line239' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line26' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line295' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line299' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line3' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line304' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line305' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line309' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line314' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line315' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line318' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line323' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line324' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line325' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line327' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line332' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line334' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line352' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line375' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line4' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line455' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line5' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line569' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line583' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line6' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line600' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line614' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line627' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line642' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line657' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line692' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line7' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line706' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line720' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line738' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line749' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line762' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line8' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line80' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line818' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line827' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line836' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line846' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line855' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line87' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line886' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line9' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line904' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line912' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line917' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line933' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line936' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line944' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line958' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line96' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 0 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 1530.0× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | true |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 0 / 0 / 0 |
| Lines with thermal limits | 100.0% |
| Generators with no DOF (p\_min≈p\_max) | 0 |
| Generators with zero cost (dispatchable) | 0 |
| Same-cost generator pairs (≤1 hop) | 0 |
| Loads with zero p\_nom | 0 |

**Augmentation needed:**

- only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds
- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)
- no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

## 9. Data Quality Summary

**Total findings:** 119 (0 errors, 6 warnings, 113 info)

### 🟡 Warnings

- **[W.CONN.DANGLING]** `bus`  
  133 bus(es) are degree-1 with no attached load, generator, or shunt.
- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.08 MW).
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line627`  
  Line 'line627' has ||Z||_F = 8.78e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line104`  
  Line 'line104' has ||Z||_F = 9.44e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line583`  
  Line 'line583' has ||Z||_F = 9.03e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.SHUNT_ON_GROUNDED]** `grounding`  
  Shunt 'grounding' is connected to terminal 'n' of bus 'sourcebus', which is perfectly grounded (V = 0) — the shunt draws G·V = 0 current and is inert. Drop the redundant shunt, or remove the perfect ground if impedance grounding was intended.

### 🔵 Info

- **[I.DIV.LOAD_UNIFORM_MODEL]** `load`  
  All 84 loads use the constant_power model — no load exercises voltage dependence (ZIP/exponential); the case does not test voltage-dependent load behaviour.
- **[I.DIV.LOAD_UNIFORM_CONFIG]** `load`  
  All 84 loads share the 'SINGLE_PHASE' configuration — no connection diversity.
- **[I.DIV.LINE_SYMMETRIC]** `line`  
  7 lines share linecode 'lc2' with similar length (±10%) — electrically near-identical.
- **[I.PROV.NO_PI_SHUNT]** `linecode`  
  All 6 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
- **[I.PROV.DSS_DEFAULT_LENGTH]** `line`  
  1 of 1290 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1`  
  Line 'line1' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line10`  
  Line 'line10' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line104`  
  Line 'line104' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line109`  
  Line 'line109' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line11`  
  Line 'line11' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line114`  
  Line 'line114' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1228`  
  Line 'line1228' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1239`  
  Line 'line1239' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1240`  
  Line 'line1240' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1244`  
  Line 'line1244' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1245`  
  Line 'line1245' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1249`  
  Line 'line1249' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1258`  
  Line 'line1258' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1271`  
  Line 'line1271' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1280`  
  Line 'line1280' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1281`  
  Line 'line1281' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1282`  
  Line 'line1282' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1287`  
  Line 'line1287' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1288`  
  Line 'line1288' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1289`  
  Line 'line1289' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line136`  
  Line 'line136' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line14`  
  Line 'line14' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line143`  
  Line 'line143' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line145`  
  Line 'line145' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line15`  
  Line 'line15' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line152`  
  Line 'line152' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line154`  
  Line 'line154' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line16`  
  Line 'line16' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line162`  
  Line 'line162' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line163`  
  Line 'line163' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line17`  
  Line 'line17' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line171`  
  Line 'line171' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line177`  
  Line 'line177' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line18`  
  Line 'line18' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line184`  
  Line 'line184' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line186`  
  Line 'line186' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line191`  
  Line 'line191' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2`  
  Line 'line2' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line20`  
  Line 'line20' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line200`  
  Line 'line200' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line205`  
  Line 'line205' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line21`  
  Line 'line21' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line211`  
  Line 'line211' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line22`  
  Line 'line22' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line23`  
  Line 'line23' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line231`  
  Line 'line231' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line235`  
  Line 'line235' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line239`  
  Line 'line239' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line26`  
  Line 'line26' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line295`  
  Line 'line295' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line299`  
  Line 'line299' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line3`  
  Line 'line3' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line304`  
  Line 'line304' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line305`  
  Line 'line305' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line309`  
  Line 'line309' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line314`  
  Line 'line314' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line315`  
  Line 'line315' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line318`  
  Line 'line318' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line323`  
  Line 'line323' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line324`  
  Line 'line324' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line325`  
  Line 'line325' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line327`  
  Line 'line327' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line332`  
  Line 'line332' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line334`  
  Line 'line334' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line352`  
  Line 'line352' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line375`  
  Line 'line375' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line4`  
  Line 'line4' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line455`  
  Line 'line455' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line5`  
  Line 'line5' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line569`  
  Line 'line569' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line583`  
  Line 'line583' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line6`  
  Line 'line6' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line600`  
  Line 'line600' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line614`  
  Line 'line614' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line627`  
  Line 'line627' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line642`  
  Line 'line642' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line657`  
  Line 'line657' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line692`  
  Line 'line692' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line7`  
  Line 'line7' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line706`  
  Line 'line706' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line720`  
  Line 'line720' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line738`  
  Line 'line738' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line749`  
  Line 'line749' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line762`  
  Line 'line762' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line8`  
  Line 'line8' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line80`  
  Line 'line80' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line818`  
  Line 'line818' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line827`  
  Line 'line827' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line836`  
  Line 'line836' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line846`  
  Line 'line846' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line855`  
  Line 'line855' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line87`  
  Line 'line87' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line886`  
  Line 'line886' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line9`  
  Line 'line9' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line904`  
  Line 'line904' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line912`  
  Line 'line912' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line917`  
  Line 'line917' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line933`  
  Line 'line933' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line936`  
  Line 'line936' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line944`  
  Line 'line944' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line958`  
  Line 'line958' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line96`  
  Line 'line96' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  1291 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.SCHEMA.UNKNOWN_FIELDS]** `[source]`  
  Additional property not defined in schema at [voltage_source][source].
- **[I.SCHEMA.UNKNOWN_FIELDS]** `bus`  
  bus has field(s) not in the BMOPF schema: v_declared.
- **[I.RED.MERGEABLE_LINES]** `line`  
  138 group(s) of series lines (1028 lines total) can be merged — intermediate buses have no other connections.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

