# BMOPF Network Summary: network_10_Feeder_5

**Generated:** 2026-06-16 15:46:14  
**Findings:** 0 errors · 2 warnings · 11 info  
**Convention:** LV_240V: 4-wire; 1 grounding point(s)

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 451 |  |
| line | 450 |  |
| linecode | 6 |  |
| voltage_source | 1 |  |
| load | 11 | 13.2 kW, 4.3 kvar |
| generator | 4 | capacity: 0.0 W |
| shunt | 1 |  |
| switch | 0 |  |
| transformer | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 451 | 450 | 11 | 4 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 2.0 |
| Max degree | 7 |
| Degree-1 buses | 69 |
| Tree depth (max hops) | 216 |

> 🟡 **[W.CONN.DANGLING]** 57 bus(es) are degree-1 with no attached load, generator, or shunt.

## 4. Diversity & Variance

**Overall symmetry score:** MODERATE

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 270.0 | 3050.0 | 0.936 | 11 |
| q_nom | 88.7 | 1000.0 | 0.936 | 11 |

### generator

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|

### line ⚠

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 0.01 | 22.1 | 1.93 | 450 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.000259 | 0.00228 | 0.724 | 6 |

> 🔵 **[I.DIV.LINE_SYMMETRIC]** 11 lines share linecode 'lc3' with similar length (±10%) — electrically near-identical.
> 🔵 **[I.DIV.LINE_SYMMETRIC]** 9 lines share linecode 'lc1' with similar length (±10%) — electrically near-identical.

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 13.2 kW |
| Total load Q | 4.3 kvar |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.01 MW).

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 451 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 451 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: 4-wire; 1 grounding point(s)

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | 4-wire | 451 / 451 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 451 |
| Neutral branches | 450 |
| Grounding points | 1 |
| Neutral sections | 1 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| distinct | 6 |

**OpenDSS default fingerprints:** 1 hit(s) — see findings

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 451 | 4-wire | solid | 0 | TN-S or TT (source-earthed only — protective-earth side not representable in the data model) |

> 🔵 **[I.PROV.DSS_DEFAULT_LENGTH]** 1 of 450 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 0 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 12100.0× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | false |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 450 / 0 / 0 |
| Lines with thermal limits | 100.0% |

**Augmentation needed:**

- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)

> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_272' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_301' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_274' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground).

## 9. Data Quality Summary

**Total findings:** 13 (0 errors, 2 warnings, 11 info)

### 🟡 Warnings

- **[W.CONN.DANGLING]** `bus`  
  57 bus(es) are degree-1 with no attached load, generator, or shunt.
- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.01 MW).

### 🔵 Info

- **[I.DIV.LINE_SYMMETRIC]** `line`  
  11 lines share linecode 'lc3' with similar length (±10%) — electrically near-identical.
- **[I.DIV.LINE_SYMMETRIC]** `line`  
  9 lines share linecode 'lc1' with similar length (±10%) — electrically near-identical.
- **[I.PROV.DSS_DEFAULT_LENGTH]** `line`  
  1 of 450 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  451 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.SCHEMA.UNKNOWN_FIELDS]** `generator`  
  generator has field(s) not in the BMOPF schema: p_max_W, p_min_W.
- **[I.RED.MERGEABLE_LINES]** `line`  
  28 group(s) of series lines (357 lines total) can be merged — intermediate buses have no other connections.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_272`  
  Generator 'der_272' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_301`  
  Generator 'der_301' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_274`  
  Generator 'der_274' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground).

