# BMOPF Network Summary: Network_14_Feeder_1

**Generated:** 2026-06-18 09:27:01  
**Findings:** 0 errors · 175 warnings · 24 info  
**Convention:** LV_240V: 4-wire; 1 grounding point(s)

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 2349 |  |
| line | 2348 |  |
| linecode | 8 |  |
| voltage_source | 1 |  |
| load | 72 | 60.845 kW, 20.0 kvar |
| generator | 19 | capacity: 437.069 kW |
| shunt | 1 |  |
| switch | 0 |  |
| transformer | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 2349 | 2348 | 72 | 19 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 2.0 |
| Max degree | 8 |
| Degree-1 buses | 273 |
| Tree depth (max hops) | 334 |

> 🟡 **[W.CONN.DANGLING]** 201 bus(es) are degree-1 with no attached load, generator, or shunt.

## 4. Diversity & Variance

**Overall symmetry score:** LOW

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 114.0 | 9740.0 | 1.659 | 72 |
| q_nom | 37.5 | 3200.0 | 1.659 | 72 |

### generator

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_max | 4000.0 | 122000.0 | 2.028 | 21 |

### line

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 0.01 | 32.1 | 1.908 | 2348 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.000259 | 0.00228 | 0.748 | 8 |

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 60.845 kW |
| Total load Q | 20.0 kvar |
| Total gen capacity | 437.069 kW |
| Generation/load ratio | 718.3% |

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | false |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 2349 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 2349 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: 4-wire; 1 grounding point(s)

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | 4-wire | 2349 / 2349 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 2349 |
| Neutral branches | 2348 |
| Grounding points | 1 |
| Neutral sections | 1 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| distinct | 8 |

**OpenDSS default fingerprints:** 1 hit(s) — see findings

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 2349 | 4-wire | solid | 0 | TN-S or TT (source-earthed only — protective-earth side not representable in the data model) |

> 🔵 **[I.PROV.NO_PI_SHUNT]** All 8 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
> 🔵 **[I.PROV.DSS_DEFAULT_LENGTH]** 1 of 2348 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 0 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 17700.0× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | false |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 2348 / 0 / 0 |
| Lines with thermal limits | 100.0% |
| Generators with no DOF (p\_min≈p\_max) | 0 |
| Generators with zero cost (dispatchable) | 0 |
| Same-cost generator pairs (≤1 hop) | 0 |
| Loads with zero p\_nom | 0 |

**Augmentation needed:**

- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)

> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_500' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_1974' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_1719' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_2303' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_592' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_569' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_1655' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_546' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_2301' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_1127' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_411' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_1591' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_1857' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_1918' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_1919' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_1367' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_2299' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_1994' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground).

## 9. Data Quality Summary

**Total findings:** 199 (0 errors, 175 warnings, 24 info)

### 🟡 Warnings

- **[W.CONN.DANGLING]** `bus`  
  201 bus(es) are degree-1 with no attached load, generator, or shunt.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2051`  
  Line 'line2051' has ||Z||_F = 3.69e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2330`  
  Line 'line2330' has ||Z||_F = 8.83e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line537`  
  Line 'line537' has ||Z||_F = 4.31e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2201`  
  Line 'line2201' has ||Z||_F = 8.07e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line298`  
  Line 'line298' has ||Z||_F = 9.54e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line13`  
  Line 'line13' has ||Z||_F = 7.92e-6 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line496`  
  Line 'line496' has ||Z||_F = 3.4e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line529`  
  Line 'line529' has ||Z||_F = 4.27e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1701`  
  Line 'line1701' has ||Z||_F = 9.15e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line21`  
  Line 'line21' has ||Z||_F = 2.81e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line7`  
  Line 'line7' has ||Z||_F = 3.27e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line143`  
  Line 'line143' has ||Z||_F = 6.79e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1964`  
  Line 'line1964' has ||Z||_F = 9.49e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line261`  
  Line 'line261' has ||Z||_F = 9.57e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1848`  
  Line 'line1848' has ||Z||_F = 7.54e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line45`  
  Line 'line45' has ||Z||_F = 7.92e-6 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1779`  
  Line 'line1779' has ||Z||_F = 5.42e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line544`  
  Line 'line544' has ||Z||_F = 4.26e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2312`  
  Line 'line2312' has ||Z||_F = 8.01e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line5`  
  Line 'line5' has ||Z||_F = 2.99e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line31`  
  Line 'line31' has ||Z||_F = 7.45e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line12`  
  Line 'line12' has ||Z||_F = 7.92e-6 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2173`  
  Line 'line2173' has ||Z||_F = 6.7e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line163`  
  Line 'line163' has ||Z||_F = 5.55e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line480`  
  Line 'line480' has ||Z||_F = 9.75e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line15`  
  Line 'line15' has ||Z||_F = 3.53e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2126`  
  Line 'line2126' has ||Z||_F = 6.55e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1983`  
  Line 'line1983' has ||Z||_F = 4.67e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2163`  
  Line 'line2163' has ||Z||_F = 3.37e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line29`  
  Line 'line29' has ||Z||_F = 7.49e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line472`  
  Line 'line472' has ||Z||_F = 8.03e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line575`  
  Line 'line575' has ||Z||_F = 3.79e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2308`  
  Line 'line2308' has ||Z||_F = 8.82e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2195`  
  Line 'line2195' has ||Z||_F = 4.48e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line461`  
  Line 'line461' has ||Z||_F = 6.47e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line44`  
  Line 'line44' has ||Z||_F = 7.92e-6 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line25`  
  Line 'line25' has ||Z||_F = 2.54e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line305`  
  Line 'line305' has ||Z||_F = 7.96e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line493`  
  Line 'line493' has ||Z||_F = 6.91e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line280`  
  Line 'line280' has ||Z||_F = 5.21e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line303`  
  Line 'line303' has ||Z||_F = 4.82e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1067`  
  Line 'line1067' has ||Z||_F = 3.96e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2110`  
  Line 'line2110' has ||Z||_F = 3.13e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line20`  
  Line 'line20' has ||Z||_F = 2.81e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line557`  
  Line 'line557' has ||Z||_F = 3.86e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line38`  
  Line 'line38' has ||Z||_F = 7.92e-6 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1358`  
  Line 'line1358' has ||Z||_F = 9.61e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line137`  
  Line 'line137' has ||Z||_F = 6.15e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line543`  
  Line 'line543' has ||Z||_F = 4.26e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1674`  
  Line 'line1674' has ||Z||_F = 8.36e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line42`  
  Line 'line42' has ||Z||_F = 4.01e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1641`  
  Line 'line1641' has ||Z||_F = 9.18e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2324`  
  Line 'line2324' has ||Z||_F = 6.97e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line295`  
  Line 'line295' has ||Z||_F = 9.51e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2322`  
  Line 'line2322' has ||Z||_F = 9.51e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line36`  
  Line 'line36' has ||Z||_F = 4.98e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1798`  
  Line 'line1798' has ||Z||_F = 8.62e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1670`  
  Line 'line1670' has ||Z||_F = 7.25e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line9`  
  Line 'line9' has ||Z||_F = 4.54e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line167`  
  Line 'line167' has ||Z||_F = 7.68e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1821`  
  Line 'line1821' has ||Z||_F = 9.6e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line8`  
  Line 'line8' has ||Z||_F = 3.27e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2219`  
  Line 'line2219' has ||Z||_F = 5.13e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2328`  
  Line 'line2328' has ||Z||_F = 8.26e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line277`  
  Line 'line277' has ||Z||_F = 9.3e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2182`  
  Line 'line2182' has ||Z||_F = 9.16e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1774`  
  Line 'line1774' has ||Z||_F = 8.68e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line847`  
  Line 'line847' has ||Z||_F = 8.72e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2306`  
  Line 'line2306' has ||Z||_F = 8.58e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line288`  
  Line 'line288' has ||Z||_F = 5.25e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2117`  
  Line 'line2117' has ||Z||_F = 3.21e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line6`  
  Line 'line6' has ||Z||_F = 2.99e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2230`  
  Line 'line2230' has ||Z||_F = 5.63e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line558`  
  Line 'line558' has ||Z||_F = 3.86e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2296`  
  Line 'line2296' has ||Z||_F = 8.41e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line810`  
  Line 'line810' has ||Z||_F = 9.46e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line3`  
  Line 'line3' has ||Z||_F = 3.41e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line482`  
  Line 'line482' has ||Z||_F = 8.33e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1949`  
  Line 'line1949' has ||Z||_F = 8.83e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line274`  
  Line 'line274' has ||Z||_F = 7.44e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1453`  
  Line 'line1453' has ||Z||_F = 4.31e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2045`  
  Line 'line2045' has ||Z||_F = 3.42e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1847`  
  Line 'line1847' has ||Z||_F = 9.72e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line862`  
  Line 'line862' has ||Z||_F = 5.15e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1825`  
  Line 'line1825' has ||Z||_F = 9.64e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line34`  
  Line 'line34' has ||Z||_F = 4.01e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line215`  
  Line 'line215' has ||Z||_F = 7.63e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2071`  
  Line 'line2071' has ||Z||_F = 6.51e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1775`  
  Line 'line1775' has ||Z||_F = 7.38e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1954`  
  Line 'line1954' has ||Z||_F = 8.39e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line220`  
  Line 'line220' has ||Z||_F = 5.92e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line648`  
  Line 'line648' has ||Z||_F = 7.84e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line10`  
  Line 'line10' has ||Z||_F = 4.54e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1756`  
  Line 'line1756' has ||Z||_F = 8.31e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line528`  
  Line 'line528' has ||Z||_F = 4.27e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2057`  
  Line 'line2057' has ||Z||_F = 7.42e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line124`  
  Line 'line124' has ||Z||_F = 4.3e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2320`  
  Line 'line2320' has ||Z||_F = 9.06e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line39`  
  Line 'line39' has ||Z||_F = 2.62e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line14`  
  Line 'line14' has ||Z||_F = 3.53e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line17`  
  Line 'line17' has ||Z||_F = 3.59e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line208`  
  Line 'line208' has ||Z||_F = 6.02e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line705`  
  Line 'line705' has ||Z||_F = 7.77e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line18`  
  Line 'line18' has ||Z||_F = 3.51e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line22`  
  Line 'line22' has ||Z||_F = 2.54e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line37`  
  Line 'line37' has ||Z||_F = 7.92e-6 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line290`  
  Line 'line290' has ||Z||_F = 5.96e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line512`  
  Line 'line512' has ||Z||_F = 9.8e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line4`  
  Line 'line4' has ||Z||_F = 3.41e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line16`  
  Line 'line16' has ||Z||_F = 3.59e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line282`  
  Line 'line282' has ||Z||_F = 7.44e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1889`  
  Line 'line1889' has ||Z||_F = 6.1e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line24`  
  Line 'line24' has ||Z||_F = 2.54e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line28`  
  Line 'line28' has ||Z||_F = 7.49e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line209`  
  Line 'line209' has ||Z||_F = 5.07e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1379`  
  Line 'line1379' has ||Z||_F = 9.79e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line723`  
  Line 'line723' has ||Z||_F = 8.72e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line623`  
  Line 'line623' has ||Z||_F = 9.43e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line582`  
  Line 'line582' has ||Z||_F = 3.85e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1955`  
  Line 'line1955' has ||Z||_F = 9.12e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line146`  
  Line 'line146' has ||Z||_F = 8.4e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line41`  
  Line 'line41' has ||Z||_F = 4.01e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line30`  
  Line 'line30' has ||Z||_F = 7.45e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2000`  
  Line 'line2000' has ||Z||_F = 5.86e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1696`  
  Line 'line1696' has ||Z||_F = 6.92e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1991`  
  Line 'line1991' has ||Z||_F = 5.64e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line19`  
  Line 'line19' has ||Z||_F = 3.51e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2310`  
  Line 'line2310' has ||Z||_F = 7.58e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1338`  
  Line 'line1338' has ||Z||_F = 8.99e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1645`  
  Line 'line1645' has ||Z||_F = 8.55e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line469`  
  Line 'line469' has ||Z||_F = 8.91e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line481`  
  Line 'line481' has ||Z||_F = 7.69e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line822`  
  Line 'line822' has ||Z||_F = 7.34e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line214`  
  Line 'line214' has ||Z||_F = 7.63e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2208`  
  Line 'line2208' has ||Z||_F = 7.75e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line516`  
  Line 'line516' has ||Z||_F = 8.27e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2153`  
  Line 'line2153' has ||Z||_F = 3.04e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line256`  
  Line 'line256' has ||Z||_F = 7.17e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line581`  
  Line 'line581' has ||Z||_F = 3.85e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2094`  
  Line 'line2094' has ||Z||_F = 2.77e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2292`  
  Line 'line2292' has ||Z||_F = 6.96e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line251`  
  Line 'line251' has ||Z||_F = 7.92e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1700`  
  Line 'line1700' has ||Z||_F = 9.99e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line574`  
  Line 'line574' has ||Z||_F = 3.79e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1967`  
  Line 'line1967' has ||Z||_F = 6.06e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line284`  
  Line 'line284' has ||Z||_F = 5.86e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line711`  
  Line 'line711' has ||Z||_F = 6.99e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1675`  
  Line 'line1675' has ||Z||_F = 3.33e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line40`  
  Line 'line40' has ||Z||_F = 2.62e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line536`  
  Line 'line536' has ||Z||_F = 4.31e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line328`  
  Line 'line328' has ||Z||_F = 6.39e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line491`  
  Line 'line491' has ||Z||_F = 9.7e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line718`  
  Line 'line718' has ||Z||_F = 7.8e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line565`  
  Line 'line565' has ||Z||_F = 3.86e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line246`  
  Line 'line246' has ||Z||_F = 8.16e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line154`  
  Line 'line154' has ||Z||_F = 8.02e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line684`  
  Line 'line684' has ||Z||_F = 8.35e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line566`  
  Line 'line566' has ||Z||_F = 3.86e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line660`  
  Line 'line660' has ||Z||_F = 7.96e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2326`  
  Line 'line2326' has ||Z||_F = 8.3e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line835`  
  Line 'line835' has ||Z||_F = 7.34e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2103`  
  Line 'line2103' has ||Z||_F = 3.0e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1802`  
  Line 'line1802' has ||Z||_F = 8.09e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2288`  
  Line 'line2288' has ||Z||_F = 9.55e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2318`  
  Line 'line2318' has ||Z||_F = 4.54e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1925`  
  Line 'line1925' has ||Z||_F = 8.31e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line35`  
  Line 'line35' has ||Z||_F = 4.01e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line241`  
  Line 'line241' has ||Z||_F = 4.82e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line286`  
  Line 'line286' has ||Z||_F = 4.61e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line11`  
  Line 'line11' has ||Z||_F = 4.33e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2037`  
  Line 'line2037' has ||Z||_F = 6.53e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1649`  
  Line 'line1649' has ||Z||_F = 0.0001 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1646`  
  Line 'line1646' has ||Z||_F = 8.57e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line23`  
  Line 'line23' has ||Z||_F = 2.54e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.

### 🔵 Info

- **[I.PROV.NO_PI_SHUNT]** `linecode`  
  All 8 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
- **[I.PROV.DSS_DEFAULT_LENGTH]** `line`  
  1 of 2348 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  2349 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.RED.MERGEABLE_LINES]** `line`  
  246 group(s) of series lines (2086 lines total) can be merged — intermediate buses have no other connections.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_500`  
  Generator 'der_500' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_1974`  
  Generator 'der_1974' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_1719`  
  Generator 'der_1719' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_2303`  
  Generator 'der_2303' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_592`  
  Generator 'der_592' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_569`  
  Generator 'der_569' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_1655`  
  Generator 'der_1655' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_546`  
  Generator 'der_546' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_2301`  
  Generator 'der_2301' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_1127`  
  Generator 'der_1127' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_411`  
  Generator 'der_411' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_1591`  
  Generator 'der_1591' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_1857`  
  Generator 'der_1857' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_1918`  
  Generator 'der_1918' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_1919`  
  Generator 'der_1919' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_1367`  
  Generator 'der_1367' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_2299`  
  Generator 'der_2299' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_1994`  
  Generator 'der_1994' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground).

