# BMOPF Network Summary: network_5_Feeder_6

**Generated:** 2026-06-16 19:48:22  
**Findings:** 0 errors · 8 warnings · 10 info  
**Convention:** LV_240V: 4-wire; 1 grounding point(s)

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 348 |  |
| line | 347 |  |
| linecode | 5 |  |
| voltage_source | 1 |  |
| load | 17 | 17.0 kW, 5.6 kvar |
| generator | 6 | capacity: 122.2 kW |
| shunt | 1 |  |
| switch | 0 |  |
| transformer | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 348 | 347 | 17 | 6 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 1.99 |
| Max degree | 4 |
| Degree-1 buses | 29 |
| Tree depth (max hops) | 120 |

> 🟡 **[W.CONN.DANGLING]** 12 bus(es) are degree-1 with no attached load, generator, or shunt.

## 4. Diversity & Variance

**Overall symmetry score:** LOW

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 114.0 | 3050.0 | 1.012 | 17 |
| q_nom | 37.5 | 1000.0 | 1.012 | 17 |

### generator

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_max | 4000.0 | 34100.0 | 1.019 | 8 |

### line

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 0.0301 | 14.2 | 1.695 | 347 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.000259 | 0.00228 | 0.766 | 5 |

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 17.0 kW |
| Total load Q | 5.6 kvar |
| Total gen capacity | 122.2 kW |
| Generation/load ratio | 717.4% |

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | false |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 348 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 348 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: 4-wire; 1 grounding point(s)

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | 4-wire | 348 / 348 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 348 |
| Neutral branches | 347 |
| Grounding points | 1 |
| Neutral sections | 1 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| distinct | 5 |

**OpenDSS default fingerprints:** 1 hit(s) — see findings

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 348 | 4-wire | solid | 0 | TN-S or TT (source-earthed only — protective-earth side not representable in the data model) |

> 🔵 **[I.PROV.DSS_DEFAULT_LENGTH]** 1 of 347 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 0 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 923.0× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | false |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 347 / 0 / 0 |
| Lines with thermal limits | 100.0% |
| Generators with no DOF (p\_min≈p\_max) | 0 |
| Generators with zero cost (dispatchable) | 0 |
| Same-cost generator pairs (≤1 hop) | 0 |
| Loads with zero p\_nom | 0 |

**Augmentation needed:**

- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)

> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_292' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_321' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_343' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_87' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_333' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground).

## 9. Data Quality Summary

**Total findings:** 18 (0 errors, 8 warnings, 10 info)

### 🟡 Warnings

- **[W.CONN.DANGLING]** `bus`  
  12 bus(es) are degree-1 with no attached load, generator, or shunt.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line214`  
  Line 'line214' has ||Z||_F = 9.98e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line199`  
  Line 'line199' has ||Z||_F = 9.86e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line22`  
  Line 'line22' has ||Z||_F = 9.46e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line221`  
  Line 'line221' has ||Z||_F = 9.78e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line4`  
  Line 'line4' has ||Z||_F = 8.18e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line164`  
  Line 'line164' has ||Z||_F = 9.84e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line181`  
  Line 'line181' has ||Z||_F = 9.86e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.

### 🔵 Info

- **[I.PROV.DSS_DEFAULT_LENGTH]** `line`  
  1 of 347 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  348 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.RED.MERGEABLE_LINES]** `line`  
  40 group(s) of series lines (332 lines total) can be merged — intermediate buses have no other connections.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_292`  
  Generator 'der_292' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_321`  
  Generator 'der_321' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_343`  
  Generator 'der_343' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_87`  
  Generator 'der_87' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_333`  
  Generator 'der_333' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground).

