# BMOPF Network Summary: network_20_Feeder_4

**Generated:** 2026-06-16 19:48:03  
**Findings:** 0 errors · 0 warnings · 12 info  
**Convention:** LV_240V: 4-wire; 1 grounding point(s)

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 31 |  |
| line | 30 |  |
| linecode | 2 |  |
| voltage_source | 1 |  |
| load | 29 | 24.6 kW, 8.1 kvar |
| generator | 9 | capacity: 179.6 kW |
| shunt | 1 |  |
| switch | 0 |  |
| transformer | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 31 | 30 | 29 | 9 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 1.94 |
| Max degree | 30 |
| Degree-1 buses | 30 |
| Tree depth (max hops) | 2 |

## 4. Diversity & Variance

**Overall symmetry score:** MODERATE

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 114.0 | 3050.0 | 1.046 | 29 |
| q_nom | 37.5 | 1000.0 | 1.046 | 29 |

### generator

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_max | 4000.0 | 49200.0 | 1.293 | 11 |

### line ⚠

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 5.58 | 45.7 | 1.047 | 30 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.000259 | 0.00135 | 0.959 | 2 |

> 🔵 **[I.DIV.LINE_SYMMETRIC]** 26 lines share linecode 'lc1' with similar length (±10%) — electrically near-identical.

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 24.6 kW |
| Total load Q | 8.1 kvar |
| Total gen capacity | 179.6 kW |
| Generation/load ratio | 730.1% |

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | false |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 31 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 31 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: 4-wire; 1 grounding point(s)

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | 4-wire | 31 / 31 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 31 |
| Neutral branches | 30 |
| Grounding points | 1 |
| Neutral sections | 1 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| distinct | 2 |

**OpenDSS default fingerprints:** none detected ✓

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 31 | 4-wire | solid | 0 | TN-S or TT (source-earthed only — protective-earth side not representable in the data model) |

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 0 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 1.49× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | false |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 30 / 0 / 0 |
| Lines with thermal limits | 100.0% |
| Generators with no DOF (p\_min≈p\_max) | 0 |
| Generators with zero cost (dispatchable) | 0 |
| Same-cost generator pairs (≤1 hop) | 0 |
| Loads with zero p\_nom | 0 |

**Augmentation needed:**

- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)

> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_69' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_44' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_58' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_66' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_59' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_65' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_55' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
> 🔵 **[I.SPEC.GEN_CONFIG_FUTURE]** Generator 'der_53' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground).

## 9. Data Quality Summary

**Total findings:** 12 (0 errors, 0 warnings, 12 info)

### 🔵 Info

- **[I.DIV.LINE_SYMMETRIC]** `line`  
  26 lines share linecode 'lc1' with similar length (±10%) — electrically near-identical.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  31 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_69`  
  Generator 'der_69' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_44`  
  Generator 'der_44' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_58`  
  Generator 'der_58' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_66`  
  Generator 'der_66' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_59`  
  Generator 'der_59' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_65`  
  Generator 'der_65' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_55`  
  Generator 'der_55' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.SPEC.GEN_CONFIG_FUTURE]** `der_53`  
  Generator 'der_53' configuration 'SINGLE_PHASE' is marked future-support in the spec (Table 4); only WYE is currently supported.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground).

