# BMOPF Network Summary: Three-wire-Kron-reduced / network_15 / Feeder_1

**Generated:** 2026-06-22 14:01:13  
**Findings:** 0 errors · 256 warnings · 709 info  
**Convention:** LV_240V: mixed; implicit (Kron-style) grounding

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 2541 |  |
| line | 2540 |  |
| linecode | 6 |  |
| voltage_source | 1 |  |
| load | 77 | 70.368 kW, 23.1 kvar |
| generator | 0 | capacity: 0.0 W |
| shunt | 0 |  |
| switch | 0 |  |
| transformer | 0 |  |
| inverter | 0 | capacity: 0.0 MVA |
| control_profile | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 2541 | 2540 | 77 | 0 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 2.0 |
| Max degree | 8 |
| Degree-1 buses | 264 |
| Tree depth (max hops) | 248 |

> 🟡 **[W.CONN.DANGLING]** 188 bus(es) are degree-1 with no attached load, generator, or shunt.

## 4. Diversity & Variance

**Overall symmetry score:** LOW

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 114.0 | 9740.0 | 1.666 | 77 |
| q_nom | 37.5 | 3200.0 | 1.666 | 77 |

### line

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 0.0332 | 35.8 | 2.279 | 2540 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.00017 | 0.00179 | 0.641 | 6 |

> 🔵 **[I.DIV.LOAD_UNIFORM_MODEL]** All 77 loads use the constant_power model — no load exercises voltage dependence (ZIP/exponential); the case does not test voltage-dependent load behaviour.
> 🔵 **[I.DIV.LOAD_UNIFORM_CONFIG]** All 77 loads share the 'SINGLE_PHASE' configuration — no connection diversity.

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 70.368 kW |
| Total load Q | 23.1 kvar |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.07 MW).

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 2541 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 2541 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: mixed; implicit (Kron-style) grounding

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | mixed | 78 / 2541 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 78 |
| Neutral branches | 0 |
| Grounding points | 78 |
| Neutral sections | 78 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| distinct | 6 |

**OpenDSS default fingerprints:** 1 hit(s) — see findings

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 2541 | ≤3-wire | solid | 77 | indeterminate (3-wire / Kron-style implicit grounding) |

> 🔵 **[I.PROV.NO_PI_SHUNT]** All 6 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
> 🔵 **[I.PROV.DSS_DEFAULT_LENGTH]** 1 of 2540 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_KR]** 6 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: lc1, lc2, lc3, lc4, lc6, lc8.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line10' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1005' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1007' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1009' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1014' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1017' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1019' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1028' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1035' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1038' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1040' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1045' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1047' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1049' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1050' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1051' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1058' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line106' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1062' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1067' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1069' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1072' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1073' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1074' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line108' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1083' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1089' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1091' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1092' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1093' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1094' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1095' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1102' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1103' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1107' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1108' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1110' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1111' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1112' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1114' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line112' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1121' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1122' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1126' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1127' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1130' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1131' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1132' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1133' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1134' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1140' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1141' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1144' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1145' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1148' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1149' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1150' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1151' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1152' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1153' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1158' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1159' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line116' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1160' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1161' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1163' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1164' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1168' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1169' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1170' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1171' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1172' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1173' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1177' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1179' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1181' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1182' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1183' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1188' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1189' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1190' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1191' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1192' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1193' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1197' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line120' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1200' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1203' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1204' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1207' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1208' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1210' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1211' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1213' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1214' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1215' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1219' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line122' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1220' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1225' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1229' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line123' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1232' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1233' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1234' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1235' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1236' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line124' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1242' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1246' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1249' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1251' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1254' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1255' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1257' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line126' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1262' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1263' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1266' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1269' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1270' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1272' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1275' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1276' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1278' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1282' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1283' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1286' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1289' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line129' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1290' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1292' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1293' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1295' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1296' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1298' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line13' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1302' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1303' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1306' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1309' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1310' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1312' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1313' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1315' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1316' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1317' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1319' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line132' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1322' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1323' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1328' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1329' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1331' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1332' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1334' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1335' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1337' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line134' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1340' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1341' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1348' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1351' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1352' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1357' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1362' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1364' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1367' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1372' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1377' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1379' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line138' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1381' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1382' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1389' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1393' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1395' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1396' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1398' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line14' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line140' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1400' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1403' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1404' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1408' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1410' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1413' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1414' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1417' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1418' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1425' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1426' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1428' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1430' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1431' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1437' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1438' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line144' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1441' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1443' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1450' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1451' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1452' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1455' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1457' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1458' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1463' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1464' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1470' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1471' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1475' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1476' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1483' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1487' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1488' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1495' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1499' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line15' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line150' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1500' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1502' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1508' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1511' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1514' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1515' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1518' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line152' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1523' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1525' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1527' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1528' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1529' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1530' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1534' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1536' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1538' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1539' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line154' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1540' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1541' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1544' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1546' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1548' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1549' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1550' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1551' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1554' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1556' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1558' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1559' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line156' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1560' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1561' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1566' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1569' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1581' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1590' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line16' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1600' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1602' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1612' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1614' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line162' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1626' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1627' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1629' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1632' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line164' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1640' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1641' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1643' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1644' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1647' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1655' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1656' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1659' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line166' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1662' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1669' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1670' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1676' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line168' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1683' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line169' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line17' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1702' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1712' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1720' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1735' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line174' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1751' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line176' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1768' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1769' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1771' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line178' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1784' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1786' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1787' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1789' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line18' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line180' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1800' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1801' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1803' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1804' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line181' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1817' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1818' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1820' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1821' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1823' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1833' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1834' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1835' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1837' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1838' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1839' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line184' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1849' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1850' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1851' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1853' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1854' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1855' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line186' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1866' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1867' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1868' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1870' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1871' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1872' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line188' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1884' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1885' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1886' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1888' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1889' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1890' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line19' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line190' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1903' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1904' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1906' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1911' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1919' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1922' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1934' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1935' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1947' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1948' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1951' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line196' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1960' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1961' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1964' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line197' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1975' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1986' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1987' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line199' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1999' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line20' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2000' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line201' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2012' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2013' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2022' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2024' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line203' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2032' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2037' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2042' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2044' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2047' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2052' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2055' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2061' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2070' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line21' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2109' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2113' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line212' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2123' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2126' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line213' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2137' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2140' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2142' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2153' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2154' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2157' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line216' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2167' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2168' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2178' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2189' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2190' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2202' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2213' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2224' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2225' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2236' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2237' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2249' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2250' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2263' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2264' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2278' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2279' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line228' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2283' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line229' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2296' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2297' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2313' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2315' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2316' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2321' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2329' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2331' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2332' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2338' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2346' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2348' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2349' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2363' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2365' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2366' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2367' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2379' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2381' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2395' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2396' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2408' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2419' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2428' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2429' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2437' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line244' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2444' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line245' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2452' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2455' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2456' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2458' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2459' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line246' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2461' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2462' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2465' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2467' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2470' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2473' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2474' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2476' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2477' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2478' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2479' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line248' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2481' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2485' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line25' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line250' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line254' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line267' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line268' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line269' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line27' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line271' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line273' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line284' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line29' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line292' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line293' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line294' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line296' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line3' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line307' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line31' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line314' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line316' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line317' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line318' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line326' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line332' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line339' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line341' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line342' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line354' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line356' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line36' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line360' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line362' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line363' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line364' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line365' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line37' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line377' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line38' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line380' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line385' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line387' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line389' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line390' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line395' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line4' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line402' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line406' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line407' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line413' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line415' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line416' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line418' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line425' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line43' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line432' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line433' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line44' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line440' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line442' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line443' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line444' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line45' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line450' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line454' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line458' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line459' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line46' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line460' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line466' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line467' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line469' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line47' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line472' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line480' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line483' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line485' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line491' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line492' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line5' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line50' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line503' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line507' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line517' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line518' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line519' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line535' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line539' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line543' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line544' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line557' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line565' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line566' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line570' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line571' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line586' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line589' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line590' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line592' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line596' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line6' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line611' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line620' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line622' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line624' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line626' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line639' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line648' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line650' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line652' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line659' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line66' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line661' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line665' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line669' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line673' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line675' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line676' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line677' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line684' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line69' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line694' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line695' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line699' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line7' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line703' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line704' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line705' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line706' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line71' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line723' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line725' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line726' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line727' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line729' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line73' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line731' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line732' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line733' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line734' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line75' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line757' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line760' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line761' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line762' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line763' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line766' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line774' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line775' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line776' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line783' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line786' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line787' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line788' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line789' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line79' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line790' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line792' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line8' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line801' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line808' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line811' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line812' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line813' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line814' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line816' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line817' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line82' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line824' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line835' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line836' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line838' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line839' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line846' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line848' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line858' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line860' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line862' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line863' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line865' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line870' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line871' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line873' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line880' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line882' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line883' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line884' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line885' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line887' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line89' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line893' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line894' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line896' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line903' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line905' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line906' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line907' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line908' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line91' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line910' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line917' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line924' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line927' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line929' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line93' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line930' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line931' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line932' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line935' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line940' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line942' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line943' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line945' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line949' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line951' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line952' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line953' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line954' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line955' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line958' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line965' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line967' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line971' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line973' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line974' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line975' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line976' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line977' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line980' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line987' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line988' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line993' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line995' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line997' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line998' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 0 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 3570.0× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | true |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 0 / 0 / 0 |
| Lines with thermal limits | 100.0% |
| Generators with no DOF (p\_min≈p\_max) | 0 |
| Generators with zero cost (dispatchable) | 0 |
| Same-cost generator pairs (≤1 hop) | 0 |
| Loads with zero p\_nom | 0 |

**Augmentation needed:**

- only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds
- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)
- no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

## 9. Data Quality Summary

**Total findings:** 965 (0 errors, 256 warnings, 709 info)

### 🟡 Warnings

- **[W.CONN.DANGLING]** `bus`  
  188 bus(es) are degree-1 with no attached load, generator, or shunt.
- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.07 MW).
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1890`  
  Line 'line1890' has ||Z||_F = 6.41e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2249`  
  Line 'line2249' has ||Z||_F = 7.45e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2313`  
  Line 'line2313' has ||Z||_F = 9.99e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1884`  
  Line 'line1884' has ||Z||_F = 3.88e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2395`  
  Line 'line2395' has ||Z||_F = 8.06e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1413`  
  Line 'line1413' has ||Z||_F = 2.71e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1720`  
  Line 'line1720' has ||Z||_F = 3.62e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1331`  
  Line 'line1331' has ||Z||_F = 9.23e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line13`  
  Line 'line13' has ||Z||_F = 3.89e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line213`  
  Line 'line213' has ||Z||_F = 2.42e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1999`  
  Line 'line1999' has ||Z||_F = 9.85e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2154`  
  Line 'line2154' has ||Z||_F = 8.07e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line7`  
  Line 'line7' has ||Z||_F = 1.46e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line766`  
  Line 'line766' has ||Z||_F = 7.49e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2485`  
  Line 'line2485' has ||Z||_F = 8.49e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1919`  
  Line 'line1919' has ||Z||_F = 2.55e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line228`  
  Line 'line228' has ||Z||_F = 2.02e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2381`  
  Line 'line2381' has ||Z||_F = 8.13e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1602`  
  Line 'line1602' has ||Z||_F = 7.3e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line5`  
  Line 'line5' has ||Z||_F = 2.52e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1683`  
  Line 'line1683' has ||Z||_F = 3.74e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1629`  
  Line 'line1629' has ||Z||_F = 6.7e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1559`  
  Line 'line1559' has ||Z||_F = 9.25e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1457`  
  Line 'line1457' has ||Z||_F = 7.89e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1834`  
  Line 'line1834' has ||Z||_F = 7.2e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1640`  
  Line 'line1640' has ||Z||_F = 7.33e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1769`  
  Line 'line1769' has ||Z||_F = 7.41e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1122`  
  Line 'line1122' has ||Z||_F = 9.3e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1499`  
  Line 'line1499' has ||Z||_F = 9.64e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1544`  
  Line 'line1544' has ||Z||_F = 7.48e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line314`  
  Line 'line314' has ||Z||_F = 8.29e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1263`  
  Line 'line1263' has ||Z||_F = 8.89e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line15`  
  Line 'line15' has ||Z||_F = 3.27e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2126`  
  Line 'line2126' has ||Z||_F = 7.99e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line307`  
  Line 'line307' has ||Z||_F = 8.84e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1867`  
  Line 'line1867' has ||Z||_F = 5.85e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2332`  
  Line 'line2332' has ||Z||_F = 8.22e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line444`  
  Line 'line444' has ||Z||_F = 7.13e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1626`  
  Line 'line1626' has ||Z||_F = 7.98e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line197`  
  Line 'line197' has ||Z||_F = 2.86e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1400`  
  Line 'line1400' has ||Z||_F = 3.45e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line661`  
  Line 'line661' has ||Z||_F = 6.78e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1986`  
  Line 'line1986' has ||Z||_F = 7.62e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1886`  
  Line 'line1886' has ||Z||_F = 3.95e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2315`  
  Line 'line2315' has ||Z||_F = 5.85e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line44`  
  Line 'line44' has ||Z||_F = 3.2e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1047`  
  Line 'line1047' has ||Z||_F = 6.4e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1127`  
  Line 'line1127' has ||Z||_F = 6.68e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1028`  
  Line 'line1028' has ||Z||_F = 4.81e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1417`  
  Line 'line1417' has ||Z||_F = 5.18e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1612`  
  Line 'line1612' has ||Z||_F = 7.54e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2225`  
  Line 'line2225' has ||Z||_F = 8.05e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2213`  
  Line 'line2213' has ||Z||_F = 8.16e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2250`  
  Line 'line2250' has ||Z||_F = 8.08e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line126`  
  Line 'line126' has ||Z||_F = 6.36e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1590`  
  Line 'line1590' has ||Z||_F = 6.59e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1627`  
  Line 'line1627' has ||Z||_F = 7.38e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1554`  
  Line 'line1554' has ||Z||_F = 8.55e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line356`  
  Line 'line356' has ||Z||_F = 8.72e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line817`  
  Line 'line817' has ||Z||_F = 5.8e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1849`  
  Line 'line1849' has ||Z||_F = 8.25e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1266`  
  Line 'line1266' has ||Z||_F = 7.26e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line296`  
  Line 'line296' has ||Z||_F = 8.64e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2168`  
  Line 'line2168' has ||Z||_F = 8.13e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line839`  
  Line 'line839' has ||Z||_F = 3.45e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1804`  
  Line 'line1804' has ||Z||_F = 9.73e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2349`  
  Line 'line2349' has ||Z||_F = 7.96e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2264`  
  Line 'line2264' has ||Z||_F = 8.03e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1569`  
  Line 'line1569' has ||Z||_F = 9.84e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1885`  
  Line 'line1885' has ||Z||_F = 7.67e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line467`  
  Line 'line467' has ||Z||_F = 5.6e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line38`  
  Line 'line38' has ||Z||_F = 7.35e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1426`  
  Line 'line1426' has ||Z||_F = 8.42e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1800`  
  Line 'line1800' has ||Z||_F = 7.2e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1232`  
  Line 'line1232' has ||Z||_F = 8.6e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1904`  
  Line 'line1904' has ||Z||_F = 4.17e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1396`  
  Line 'line1396' has ||Z||_F = 9.61e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2329`  
  Line 'line2329' has ||Z||_F = 9.97e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1870`  
  Line 'line1870' has ||Z||_F = 5.15e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line332`  
  Line 'line332' has ||Z||_F = 8.78e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1164`  
  Line 'line1164' has ||Z||_F = 6.82e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1641`  
  Line 'line1641' has ||Z||_F = 8.21e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line47`  
  Line 'line47' has ||Z||_F = 2.22e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1316`  
  Line 'line1316' has ||Z||_F = 9.53e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1450`  
  Line 'line1450' has ||Z||_F = 8.65e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2346`  
  Line 'line2346' has ||Z||_F = 9.99e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2237`  
  Line 'line2237' has ||Z||_F = 8.06e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2474`  
  Line 'line2474' has ||Z||_F = 8.61e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1091`  
  Line 'line1091' has ||Z||_F = 4.51e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line910`  
  Line 'line910' has ||Z||_F = 6.82e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line731`  
  Line 'line731' has ||Z||_F = 8.83e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1803`  
  Line 'line1803' has ||Z||_F = 4.96e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1670`  
  Line 'line1670' has ||Z||_F = 7.48e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line387`  
  Line 'line387' has ||Z||_F = 2.95e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line138`  
  Line 'line138' has ||Z||_F = 5.64e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2365`  
  Line 'line2365' has ||Z||_F = 8.34e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1452`  
  Line 'line1452' has ||Z||_F = 7.19e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1303`  
  Line 'line1303' has ||Z||_F = 8.75e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1839`  
  Line 'line1839' has ||Z||_F = 8.2e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line316`  
  Line 'line316' has ||Z||_F = 4.14e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1005`  
  Line 'line1005' has ||Z||_F = 9.9e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1377`  
  Line 'line1377' has ||Z||_F = 8.03e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line932`  
  Line 'line932' has ||Z||_F = 2.56e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line116`  
  Line 'line116' has ||Z||_F = 5.49e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line362`  
  Line 'line362' has ||Z||_F = 2.32e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1514`  
  Line 'line1514' has ||Z||_F = 9.51e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line811`  
  Line 'line811' has ||Z||_F = 8.75e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line8`  
  Line 'line8' has ||Z||_F = 3.75e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1768`  
  Line 'line1768' has ||Z||_F = 3.45e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line955`  
  Line 'line955' has ||Z||_F = 4.03e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1903`  
  Line 'line1903' has ||Z||_F = 2.52e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1242`  
  Line 'line1242' has ||Z||_F = 8.03e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1888`  
  Line 'line1888' has ||Z||_F = 9.86e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line184`  
  Line 'line184' has ||Z||_F = 5.31e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1357`  
  Line 'line1357' has ||Z||_F = 6.62e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1430`  
  Line 'line1430' has ||Z||_F = 4.31e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2316`  
  Line 'line2316' has ||Z||_F = 8.06e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1935`  
  Line 'line1935' has ||Z||_F = 2.71e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1334`  
  Line 'line1334' has ||Z||_F = 9.32e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line6`  
  Line 'line6' has ||Z||_F = 1.87e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1656`  
  Line 'line1656' has ||Z||_F = 9.28e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1789`  
  Line 'line1789' has ||Z||_F = 4.29e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line162`  
  Line 'line162' has ||Z||_F = 4.23e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1561`  
  Line 'line1561' has ||Z||_F = 7.44e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line389`  
  Line 'line389' has ||Z||_F = 9.68e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2296`  
  Line 'line2296' has ||Z||_F = 6.79e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line908`  
  Line 'line908' has ||Z||_F = 2.92e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line3`  
  Line 'line3' has ||Z||_F = 2.5e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1771`  
  Line 'line1771' has ||Z||_F = 2.04e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1855`  
  Line 'line1855' has ||Z||_F = 7.08e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line863`  
  Line 'line863' has ||Z||_F = 3.66e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1`  
  Line 'line1' has ||Z||_F = 8.11e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1229`  
  Line 'line1229' has ||Z||_F = 8.98e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1961`  
  Line 'line1961' has ||Z||_F = 4.98e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1922`  
  Line 'line1922' has ||Z||_F = 9.41e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line150`  
  Line 'line150' has ||Z||_F = 5.35e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1296`  
  Line 'line1296' has ||Z||_F = 6.44e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1801`  
  Line 'line1801' has ||Z||_F = 5.93e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1470`  
  Line 'line1470' has ||Z||_F = 8.63e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1534`  
  Line 'line1534' has ||Z||_F = 7.03e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line862`  
  Line 'line862' has ||Z||_F = 9.85e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1272`  
  Line 'line1272' has ||Z||_F = 6.96e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1110`  
  Line 'line1110' has ||Z||_F = 5.14e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1906`  
  Line 'line1906' has ||Z||_F = 6.71e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line93`  
  Line 'line93' has ||Z||_F = 9.12e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1443`  
  Line 'line1443' has ||Z||_F = 5.45e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1539`  
  Line 'line1539' has ||Z||_F = 9.01e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1872`  
  Line 'line1872' has ||Z||_F = 7.49e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line492`  
  Line 'line492' has ||Z||_F = 4.94e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1787`  
  Line 'line1787' has ||Z||_F = 7.63e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2`  
  Line 'line2' has ||Z||_F = 3.85e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line364`  
  Line 'line364' has ||Z||_F = 5.83e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1437`  
  Line 'line1437' has ||Z||_F = 4.99e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1495`  
  Line 'line1495' has ||Z||_F = 9.49e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1051`  
  Line 'line1051' has ||Z||_F = 5.19e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2379`  
  Line 'line2379' has ||Z||_F = 9.99e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line935`  
  Line 'line935' has ||Z||_F = 8.02e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line703`  
  Line 'line703' has ||Z||_F = 8.86e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1364`  
  Line 'line1364' has ||Z||_F = 8.48e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1987`  
  Line 'line1987' has ||Z||_F = 3.99e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1818`  
  Line 'line1818' has ||Z||_F = 5.34e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line14`  
  Line 'line14' has ||Z||_F = 3.44e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2331`  
  Line 'line2331' has ||Z||_F = 6.86e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1315`  
  Line 'line1315' has ||Z||_F = 5.62e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1488`  
  Line 'line1488' has ||Z||_F = 9.54e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1853`  
  Line 'line1853' has ||Z||_F = 4.14e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1851`  
  Line 'line1851' has ||Z||_F = 5.08e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1183`  
  Line 'line1183' has ||Z||_F = 9.03e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line17`  
  Line 'line17' has ||Z||_F = 9.12e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1871`  
  Line 'line1871' has ||Z||_F = 4.41e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1295`  
  Line 'line1295' has ||Z||_F = 7.7e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line673`  
  Line 'line673' has ||Z||_F = 8.66e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1372`  
  Line 'line1372' has ||Z||_F = 7.67e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2363`  
  Line 'line2363' has ||Z||_F = 9.98e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2479`  
  Line 'line2479' has ||Z||_F = 8.68e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1655`  
  Line 'line1655' has ||Z||_F = 9.31e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1854`  
  Line 'line1854' has ||Z||_F = 5.35e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2190`  
  Line 'line2190' has ||Z||_F = 8.08e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1323`  
  Line 'line1323' has ||Z||_F = 8.02e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1868`  
  Line 'line1868' has ||Z||_F = 3.77e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line761`  
  Line 'line761' has ||Z||_F = 8.83e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1475`  
  Line 'line1475' has ||Z||_F = 7.81e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line4`  
  Line 'line4' has ||Z||_F = 2.2e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line16`  
  Line 'line16' has ||Z||_F = 3.02e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1179`  
  Line 'line1179' has ||Z||_F = 9.37e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1889`  
  Line 'line1889' has ||Z||_F = 5.62e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1483`  
  Line 'line1483' has ||Z||_F = 7.45e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1487`  
  Line 'line1487' has ||Z||_F = 2.81e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1379`  
  Line 'line1379' has ||Z||_F = 8.27e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1286`  
  Line 'line1286' has ||Z||_F = 0.0001 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1269`  
  Line 'line1269' has ||Z||_F = 8.03e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line341`  
  Line 'line341' has ||Z||_F = 5.13e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1523`  
  Line 'line1523' has ||Z||_F = 8.72e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1108`  
  Line 'line1108' has ||Z||_F = 5.42e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2012`  
  Line 'line2012' has ||Z||_F = 8.29e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2113`  
  Line 'line2113' has ||Z||_F = 8.1e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2477`  
  Line 'line2477' has ||Z||_F = 8.53e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2000`  
  Line 'line2000' has ||Z||_F = 3.71e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2481`  
  Line 'line2481' has ||Z||_F = 8.54e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2366`  
  Line 'line2366' has ||Z||_F = 8.09e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1145`  
  Line 'line1145' has ||Z||_F = 8.6e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1934`  
  Line 'line1934' has ||Z||_F = 2.53e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1735`  
  Line 'line1735' has ||Z||_F = 3.67e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1403`  
  Line 'line1403' has ||Z||_F = 4.91e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1581`  
  Line 'line1581' has ||Z||_F = 7.94e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1348`  
  Line 'line1348' has ||Z||_F = 9.46e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2140`  
  Line 'line2140' has ||Z||_F = 8.09e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1838`  
  Line 'line1838' has ||Z||_F = 7.14e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2279`  
  Line 'line2279' has ||Z||_F = 8.16e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1837`  
  Line 'line1837' has ||Z||_F = 4.14e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1160`  
  Line 'line1160' has ||Z||_F = 8.71e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line212`  
  Line 'line212' has ||Z||_F = 5.08e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1948`  
  Line 'line1948' has ||Z||_F = 3.77e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1207`  
  Line 'line1207' has ||Z||_F = 5.35e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1669`  
  Line 'line1669' has ||Z||_F = 7.35e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1702`  
  Line 'line1702' has ||Z||_F = 8.47e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1275`  
  Line 'line1275' has ||Z||_F = 7.18e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1835`  
  Line 'line1835' has ||Z||_F = 4.46e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1817`  
  Line 'line1817' has ||Z||_F = 5.92e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line284`  
  Line 'line284' has ||Z||_F = 8.74e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1464`  
  Line 'line1464' has ||Z||_F = 7.47e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1614`  
  Line 'line1614' has ||Z||_F = 8.4e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2278`  
  Line 'line2278' has ||Z||_F = 4.72e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line292`  
  Line 'line292' has ||Z||_F = 6.44e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2297`  
  Line 'line2297' has ||Z||_F = 8.07e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1751`  
  Line 'line1751' has ||Z||_F = 2.82e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line246`  
  Line 'line246' has ||Z||_F = 6.03e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2024`  
  Line 'line2024' has ||Z||_F = 9.45e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line787`  
  Line 'line787' has ||Z||_F = 8.84e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1850`  
  Line 'line1850' has ||Z||_F = 4.79e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line339`  
  Line 'line339' has ||Z||_F = 2.73e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line887`  
  Line 'line887' has ||Z||_F = 7.31e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1476`  
  Line 'line1476' has ||Z||_F = 9.25e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line402`  
  Line 'line402' has ||Z||_F = 6.01e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1276`  
  Line 'line1276' has ||Z||_F = 7.17e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line50`  
  Line 'line50' has ||Z||_F = 4.12e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1820`  
  Line 'line1820' has ||Z||_F = 3.43e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1292`  
  Line 'line1292' has ||Z||_F = 6.55e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2167`  
  Line 'line2167' has ||Z||_F = 8.98e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1786`  
  Line 'line1786' has ||Z||_F = 2.76e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1960`  
  Line 'line1960' has ||Z||_F = 5.08e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1784`  
  Line 'line1784' has ||Z||_F = 5.57e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line293`  
  Line 'line293' has ||Z||_F = 3.62e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2202`  
  Line 'line2202' has ||Z||_F = 7.99e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2348`  
  Line 'line2348' has ||Z||_F = 6.43e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2263`  
  Line 'line2263' has ||Z||_F = 3.27e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1425`  
  Line 'line1425' has ||Z||_F = 3.83e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line269`  
  Line 'line269' has ||Z||_F = 4.47e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1074`  
  Line 'line1074' has ||Z||_F = 4.31e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1428`  
  Line 'line1428' has ||Z||_F = 8.26e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line885`  
  Line 'line885' has ||Z||_F = 3.09e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line729`  
  Line 'line729' has ||Z||_F = 8.2e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1251`  
  Line 'line1251' has ||Z||_F = 7.44e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1255`  
  Line 'line1255' has ||Z||_F = 8.17e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.

### 🔵 Info

- **[I.DIV.LOAD_UNIFORM_MODEL]** `load`  
  All 77 loads use the constant_power model — no load exercises voltage dependence (ZIP/exponential); the case does not test voltage-dependent load behaviour.
- **[I.DIV.LOAD_UNIFORM_CONFIG]** `load`  
  All 77 loads share the 'SINGLE_PHASE' configuration — no connection diversity.
- **[I.PROV.NO_PI_SHUNT]** `linecode`  
  All 6 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
- **[I.PROV.DSS_DEFAULT_LENGTH]** `line`  
  1 of 2540 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
- **[I.PROV.IMPEDANCE_TRANSFORM_KR]** `linecode`  
  6 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: lc1, lc2, lc3, lc4, lc6, lc8.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1`  
  Line 'line1' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line10`  
  Line 'line10' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1005`  
  Line 'line1005' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1007`  
  Line 'line1007' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1009`  
  Line 'line1009' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1014`  
  Line 'line1014' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1017`  
  Line 'line1017' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1019`  
  Line 'line1019' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1028`  
  Line 'line1028' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1035`  
  Line 'line1035' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1038`  
  Line 'line1038' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1040`  
  Line 'line1040' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1045`  
  Line 'line1045' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1047`  
  Line 'line1047' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1049`  
  Line 'line1049' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1050`  
  Line 'line1050' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1051`  
  Line 'line1051' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1058`  
  Line 'line1058' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line106`  
  Line 'line106' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1062`  
  Line 'line1062' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1067`  
  Line 'line1067' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1069`  
  Line 'line1069' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1072`  
  Line 'line1072' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1073`  
  Line 'line1073' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1074`  
  Line 'line1074' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line108`  
  Line 'line108' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1083`  
  Line 'line1083' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1089`  
  Line 'line1089' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1091`  
  Line 'line1091' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1092`  
  Line 'line1092' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1093`  
  Line 'line1093' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1094`  
  Line 'line1094' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1095`  
  Line 'line1095' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1102`  
  Line 'line1102' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1103`  
  Line 'line1103' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1107`  
  Line 'line1107' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1108`  
  Line 'line1108' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1110`  
  Line 'line1110' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1111`  
  Line 'line1111' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1112`  
  Line 'line1112' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1114`  
  Line 'line1114' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line112`  
  Line 'line112' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1121`  
  Line 'line1121' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1122`  
  Line 'line1122' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1126`  
  Line 'line1126' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1127`  
  Line 'line1127' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1130`  
  Line 'line1130' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1131`  
  Line 'line1131' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1132`  
  Line 'line1132' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1133`  
  Line 'line1133' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1134`  
  Line 'line1134' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1140`  
  Line 'line1140' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1141`  
  Line 'line1141' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1144`  
  Line 'line1144' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1145`  
  Line 'line1145' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1148`  
  Line 'line1148' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1149`  
  Line 'line1149' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1150`  
  Line 'line1150' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1151`  
  Line 'line1151' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1152`  
  Line 'line1152' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1153`  
  Line 'line1153' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1158`  
  Line 'line1158' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1159`  
  Line 'line1159' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line116`  
  Line 'line116' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1160`  
  Line 'line1160' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1161`  
  Line 'line1161' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1163`  
  Line 'line1163' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1164`  
  Line 'line1164' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1168`  
  Line 'line1168' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1169`  
  Line 'line1169' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1170`  
  Line 'line1170' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1171`  
  Line 'line1171' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1172`  
  Line 'line1172' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1173`  
  Line 'line1173' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1177`  
  Line 'line1177' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1179`  
  Line 'line1179' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1181`  
  Line 'line1181' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1182`  
  Line 'line1182' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1183`  
  Line 'line1183' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1188`  
  Line 'line1188' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1189`  
  Line 'line1189' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1190`  
  Line 'line1190' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1191`  
  Line 'line1191' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1192`  
  Line 'line1192' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1193`  
  Line 'line1193' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1197`  
  Line 'line1197' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line120`  
  Line 'line120' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1200`  
  Line 'line1200' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1203`  
  Line 'line1203' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1204`  
  Line 'line1204' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1207`  
  Line 'line1207' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1208`  
  Line 'line1208' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1210`  
  Line 'line1210' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1211`  
  Line 'line1211' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1213`  
  Line 'line1213' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1214`  
  Line 'line1214' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1215`  
  Line 'line1215' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1219`  
  Line 'line1219' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line122`  
  Line 'line122' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1220`  
  Line 'line1220' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1225`  
  Line 'line1225' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1229`  
  Line 'line1229' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line123`  
  Line 'line123' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1232`  
  Line 'line1232' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1233`  
  Line 'line1233' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1234`  
  Line 'line1234' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1235`  
  Line 'line1235' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1236`  
  Line 'line1236' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line124`  
  Line 'line124' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1242`  
  Line 'line1242' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1246`  
  Line 'line1246' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1249`  
  Line 'line1249' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1251`  
  Line 'line1251' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1254`  
  Line 'line1254' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1255`  
  Line 'line1255' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1257`  
  Line 'line1257' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line126`  
  Line 'line126' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1262`  
  Line 'line1262' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1263`  
  Line 'line1263' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1266`  
  Line 'line1266' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1269`  
  Line 'line1269' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1270`  
  Line 'line1270' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1272`  
  Line 'line1272' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1275`  
  Line 'line1275' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1276`  
  Line 'line1276' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1278`  
  Line 'line1278' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1282`  
  Line 'line1282' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1283`  
  Line 'line1283' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1286`  
  Line 'line1286' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1289`  
  Line 'line1289' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line129`  
  Line 'line129' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1290`  
  Line 'line1290' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1292`  
  Line 'line1292' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1293`  
  Line 'line1293' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1295`  
  Line 'line1295' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1296`  
  Line 'line1296' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1298`  
  Line 'line1298' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line13`  
  Line 'line13' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1302`  
  Line 'line1302' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1303`  
  Line 'line1303' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1306`  
  Line 'line1306' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1309`  
  Line 'line1309' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1310`  
  Line 'line1310' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1312`  
  Line 'line1312' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1313`  
  Line 'line1313' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1315`  
  Line 'line1315' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1316`  
  Line 'line1316' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1317`  
  Line 'line1317' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1319`  
  Line 'line1319' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line132`  
  Line 'line132' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1322`  
  Line 'line1322' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1323`  
  Line 'line1323' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1328`  
  Line 'line1328' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1329`  
  Line 'line1329' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1331`  
  Line 'line1331' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1332`  
  Line 'line1332' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1334`  
  Line 'line1334' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1335`  
  Line 'line1335' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1337`  
  Line 'line1337' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line134`  
  Line 'line134' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1340`  
  Line 'line1340' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1341`  
  Line 'line1341' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1348`  
  Line 'line1348' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1351`  
  Line 'line1351' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1352`  
  Line 'line1352' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1357`  
  Line 'line1357' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1362`  
  Line 'line1362' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1364`  
  Line 'line1364' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1367`  
  Line 'line1367' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1372`  
  Line 'line1372' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1377`  
  Line 'line1377' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1379`  
  Line 'line1379' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line138`  
  Line 'line138' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1381`  
  Line 'line1381' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1382`  
  Line 'line1382' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1389`  
  Line 'line1389' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1393`  
  Line 'line1393' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1395`  
  Line 'line1395' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1396`  
  Line 'line1396' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1398`  
  Line 'line1398' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line14`  
  Line 'line14' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line140`  
  Line 'line140' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1400`  
  Line 'line1400' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1403`  
  Line 'line1403' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1404`  
  Line 'line1404' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1408`  
  Line 'line1408' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1410`  
  Line 'line1410' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1413`  
  Line 'line1413' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1414`  
  Line 'line1414' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1417`  
  Line 'line1417' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1418`  
  Line 'line1418' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1425`  
  Line 'line1425' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1426`  
  Line 'line1426' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1428`  
  Line 'line1428' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1430`  
  Line 'line1430' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1431`  
  Line 'line1431' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1437`  
  Line 'line1437' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1438`  
  Line 'line1438' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line144`  
  Line 'line144' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1441`  
  Line 'line1441' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1443`  
  Line 'line1443' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1450`  
  Line 'line1450' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1451`  
  Line 'line1451' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1452`  
  Line 'line1452' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1455`  
  Line 'line1455' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1457`  
  Line 'line1457' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1458`  
  Line 'line1458' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1463`  
  Line 'line1463' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1464`  
  Line 'line1464' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1470`  
  Line 'line1470' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1471`  
  Line 'line1471' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1475`  
  Line 'line1475' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1476`  
  Line 'line1476' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1483`  
  Line 'line1483' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1487`  
  Line 'line1487' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1488`  
  Line 'line1488' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1495`  
  Line 'line1495' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1499`  
  Line 'line1499' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line15`  
  Line 'line15' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line150`  
  Line 'line150' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1500`  
  Line 'line1500' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1502`  
  Line 'line1502' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1508`  
  Line 'line1508' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1511`  
  Line 'line1511' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1514`  
  Line 'line1514' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1515`  
  Line 'line1515' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1518`  
  Line 'line1518' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line152`  
  Line 'line152' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1523`  
  Line 'line1523' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1525`  
  Line 'line1525' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1527`  
  Line 'line1527' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1528`  
  Line 'line1528' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1529`  
  Line 'line1529' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1530`  
  Line 'line1530' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1534`  
  Line 'line1534' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1536`  
  Line 'line1536' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1538`  
  Line 'line1538' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1539`  
  Line 'line1539' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line154`  
  Line 'line154' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1540`  
  Line 'line1540' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1541`  
  Line 'line1541' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1544`  
  Line 'line1544' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1546`  
  Line 'line1546' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1548`  
  Line 'line1548' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1549`  
  Line 'line1549' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1550`  
  Line 'line1550' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1551`  
  Line 'line1551' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1554`  
  Line 'line1554' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1556`  
  Line 'line1556' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1558`  
  Line 'line1558' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1559`  
  Line 'line1559' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line156`  
  Line 'line156' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1560`  
  Line 'line1560' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1561`  
  Line 'line1561' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1566`  
  Line 'line1566' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1569`  
  Line 'line1569' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1581`  
  Line 'line1581' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1590`  
  Line 'line1590' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line16`  
  Line 'line16' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1600`  
  Line 'line1600' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1602`  
  Line 'line1602' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1612`  
  Line 'line1612' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1614`  
  Line 'line1614' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line162`  
  Line 'line162' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1626`  
  Line 'line1626' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1627`  
  Line 'line1627' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1629`  
  Line 'line1629' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1632`  
  Line 'line1632' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line164`  
  Line 'line164' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1640`  
  Line 'line1640' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1641`  
  Line 'line1641' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1643`  
  Line 'line1643' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1644`  
  Line 'line1644' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1647`  
  Line 'line1647' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1655`  
  Line 'line1655' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1656`  
  Line 'line1656' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1659`  
  Line 'line1659' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line166`  
  Line 'line166' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1662`  
  Line 'line1662' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1669`  
  Line 'line1669' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1670`  
  Line 'line1670' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1676`  
  Line 'line1676' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line168`  
  Line 'line168' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1683`  
  Line 'line1683' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line169`  
  Line 'line169' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line17`  
  Line 'line17' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1702`  
  Line 'line1702' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1712`  
  Line 'line1712' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1720`  
  Line 'line1720' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1735`  
  Line 'line1735' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line174`  
  Line 'line174' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1751`  
  Line 'line1751' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line176`  
  Line 'line176' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1768`  
  Line 'line1768' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1769`  
  Line 'line1769' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1771`  
  Line 'line1771' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line178`  
  Line 'line178' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1784`  
  Line 'line1784' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1786`  
  Line 'line1786' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1787`  
  Line 'line1787' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1789`  
  Line 'line1789' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line18`  
  Line 'line18' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line180`  
  Line 'line180' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1800`  
  Line 'line1800' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1801`  
  Line 'line1801' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1803`  
  Line 'line1803' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1804`  
  Line 'line1804' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line181`  
  Line 'line181' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1817`  
  Line 'line1817' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1818`  
  Line 'line1818' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1820`  
  Line 'line1820' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1821`  
  Line 'line1821' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1823`  
  Line 'line1823' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1833`  
  Line 'line1833' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1834`  
  Line 'line1834' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1835`  
  Line 'line1835' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1837`  
  Line 'line1837' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1838`  
  Line 'line1838' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1839`  
  Line 'line1839' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line184`  
  Line 'line184' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1849`  
  Line 'line1849' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1850`  
  Line 'line1850' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1851`  
  Line 'line1851' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1853`  
  Line 'line1853' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1854`  
  Line 'line1854' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1855`  
  Line 'line1855' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line186`  
  Line 'line186' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1866`  
  Line 'line1866' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1867`  
  Line 'line1867' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1868`  
  Line 'line1868' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1870`  
  Line 'line1870' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1871`  
  Line 'line1871' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1872`  
  Line 'line1872' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line188`  
  Line 'line188' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1884`  
  Line 'line1884' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1885`  
  Line 'line1885' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1886`  
  Line 'line1886' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1888`  
  Line 'line1888' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1889`  
  Line 'line1889' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1890`  
  Line 'line1890' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line19`  
  Line 'line19' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line190`  
  Line 'line190' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1903`  
  Line 'line1903' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1904`  
  Line 'line1904' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1906`  
  Line 'line1906' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1911`  
  Line 'line1911' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1919`  
  Line 'line1919' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1922`  
  Line 'line1922' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1934`  
  Line 'line1934' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1935`  
  Line 'line1935' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1947`  
  Line 'line1947' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1948`  
  Line 'line1948' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1951`  
  Line 'line1951' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line196`  
  Line 'line196' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1960`  
  Line 'line1960' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1961`  
  Line 'line1961' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1964`  
  Line 'line1964' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line197`  
  Line 'line197' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1975`  
  Line 'line1975' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1986`  
  Line 'line1986' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1987`  
  Line 'line1987' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line199`  
  Line 'line199' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1999`  
  Line 'line1999' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2`  
  Line 'line2' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line20`  
  Line 'line20' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2000`  
  Line 'line2000' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line201`  
  Line 'line201' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2012`  
  Line 'line2012' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2013`  
  Line 'line2013' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2022`  
  Line 'line2022' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2024`  
  Line 'line2024' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line203`  
  Line 'line203' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2032`  
  Line 'line2032' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2037`  
  Line 'line2037' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2042`  
  Line 'line2042' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2044`  
  Line 'line2044' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2047`  
  Line 'line2047' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2052`  
  Line 'line2052' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2055`  
  Line 'line2055' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2061`  
  Line 'line2061' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2070`  
  Line 'line2070' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line21`  
  Line 'line21' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2109`  
  Line 'line2109' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2113`  
  Line 'line2113' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line212`  
  Line 'line212' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2123`  
  Line 'line2123' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2126`  
  Line 'line2126' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line213`  
  Line 'line213' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2137`  
  Line 'line2137' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2140`  
  Line 'line2140' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2142`  
  Line 'line2142' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2153`  
  Line 'line2153' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2154`  
  Line 'line2154' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2157`  
  Line 'line2157' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line216`  
  Line 'line216' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2167`  
  Line 'line2167' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2168`  
  Line 'line2168' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2178`  
  Line 'line2178' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2189`  
  Line 'line2189' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2190`  
  Line 'line2190' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2202`  
  Line 'line2202' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2213`  
  Line 'line2213' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2224`  
  Line 'line2224' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2225`  
  Line 'line2225' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2236`  
  Line 'line2236' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2237`  
  Line 'line2237' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2249`  
  Line 'line2249' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2250`  
  Line 'line2250' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2263`  
  Line 'line2263' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2264`  
  Line 'line2264' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2278`  
  Line 'line2278' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2279`  
  Line 'line2279' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line228`  
  Line 'line228' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2283`  
  Line 'line2283' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line229`  
  Line 'line229' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2296`  
  Line 'line2296' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2297`  
  Line 'line2297' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2313`  
  Line 'line2313' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2315`  
  Line 'line2315' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2316`  
  Line 'line2316' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2321`  
  Line 'line2321' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2329`  
  Line 'line2329' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2331`  
  Line 'line2331' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2332`  
  Line 'line2332' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2338`  
  Line 'line2338' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2346`  
  Line 'line2346' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2348`  
  Line 'line2348' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2349`  
  Line 'line2349' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2363`  
  Line 'line2363' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2365`  
  Line 'line2365' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2366`  
  Line 'line2366' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2367`  
  Line 'line2367' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2379`  
  Line 'line2379' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2381`  
  Line 'line2381' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2395`  
  Line 'line2395' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2396`  
  Line 'line2396' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2408`  
  Line 'line2408' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2419`  
  Line 'line2419' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2428`  
  Line 'line2428' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2429`  
  Line 'line2429' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2437`  
  Line 'line2437' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line244`  
  Line 'line244' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2444`  
  Line 'line2444' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line245`  
  Line 'line245' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2452`  
  Line 'line2452' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2455`  
  Line 'line2455' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2456`  
  Line 'line2456' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2458`  
  Line 'line2458' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2459`  
  Line 'line2459' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line246`  
  Line 'line246' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2461`  
  Line 'line2461' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2462`  
  Line 'line2462' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2465`  
  Line 'line2465' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2467`  
  Line 'line2467' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2470`  
  Line 'line2470' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2473`  
  Line 'line2473' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2474`  
  Line 'line2474' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2476`  
  Line 'line2476' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2477`  
  Line 'line2477' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2478`  
  Line 'line2478' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2479`  
  Line 'line2479' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line248`  
  Line 'line248' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2481`  
  Line 'line2481' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2485`  
  Line 'line2485' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line25`  
  Line 'line25' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line250`  
  Line 'line250' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line254`  
  Line 'line254' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line267`  
  Line 'line267' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line268`  
  Line 'line268' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line269`  
  Line 'line269' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line27`  
  Line 'line27' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line271`  
  Line 'line271' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line273`  
  Line 'line273' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line284`  
  Line 'line284' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line29`  
  Line 'line29' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line292`  
  Line 'line292' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line293`  
  Line 'line293' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line294`  
  Line 'line294' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line296`  
  Line 'line296' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line3`  
  Line 'line3' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line307`  
  Line 'line307' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line31`  
  Line 'line31' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line314`  
  Line 'line314' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line316`  
  Line 'line316' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line317`  
  Line 'line317' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line318`  
  Line 'line318' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line326`  
  Line 'line326' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line332`  
  Line 'line332' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line339`  
  Line 'line339' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line341`  
  Line 'line341' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line342`  
  Line 'line342' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line354`  
  Line 'line354' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line356`  
  Line 'line356' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line36`  
  Line 'line36' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line360`  
  Line 'line360' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line362`  
  Line 'line362' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line363`  
  Line 'line363' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line364`  
  Line 'line364' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line365`  
  Line 'line365' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line37`  
  Line 'line37' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line377`  
  Line 'line377' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line38`  
  Line 'line38' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line380`  
  Line 'line380' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line385`  
  Line 'line385' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line387`  
  Line 'line387' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line389`  
  Line 'line389' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line390`  
  Line 'line390' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line395`  
  Line 'line395' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line4`  
  Line 'line4' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line402`  
  Line 'line402' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line406`  
  Line 'line406' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line407`  
  Line 'line407' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line413`  
  Line 'line413' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line415`  
  Line 'line415' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line416`  
  Line 'line416' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line418`  
  Line 'line418' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line425`  
  Line 'line425' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line43`  
  Line 'line43' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line432`  
  Line 'line432' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line433`  
  Line 'line433' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line44`  
  Line 'line44' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line440`  
  Line 'line440' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line442`  
  Line 'line442' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line443`  
  Line 'line443' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line444`  
  Line 'line444' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line45`  
  Line 'line45' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line450`  
  Line 'line450' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line454`  
  Line 'line454' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line458`  
  Line 'line458' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line459`  
  Line 'line459' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line46`  
  Line 'line46' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line460`  
  Line 'line460' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line466`  
  Line 'line466' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line467`  
  Line 'line467' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line469`  
  Line 'line469' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line47`  
  Line 'line47' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line472`  
  Line 'line472' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line480`  
  Line 'line480' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line483`  
  Line 'line483' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line485`  
  Line 'line485' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line491`  
  Line 'line491' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line492`  
  Line 'line492' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line5`  
  Line 'line5' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line50`  
  Line 'line50' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line503`  
  Line 'line503' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line507`  
  Line 'line507' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line517`  
  Line 'line517' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line518`  
  Line 'line518' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line519`  
  Line 'line519' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line535`  
  Line 'line535' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line539`  
  Line 'line539' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line543`  
  Line 'line543' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line544`  
  Line 'line544' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line557`  
  Line 'line557' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line565`  
  Line 'line565' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line566`  
  Line 'line566' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line570`  
  Line 'line570' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line571`  
  Line 'line571' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line586`  
  Line 'line586' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line589`  
  Line 'line589' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line590`  
  Line 'line590' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line592`  
  Line 'line592' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line596`  
  Line 'line596' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line6`  
  Line 'line6' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line611`  
  Line 'line611' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line620`  
  Line 'line620' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line622`  
  Line 'line622' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line624`  
  Line 'line624' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line626`  
  Line 'line626' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line639`  
  Line 'line639' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line648`  
  Line 'line648' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line650`  
  Line 'line650' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line652`  
  Line 'line652' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line659`  
  Line 'line659' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line66`  
  Line 'line66' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line661`  
  Line 'line661' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line665`  
  Line 'line665' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line669`  
  Line 'line669' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line673`  
  Line 'line673' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line675`  
  Line 'line675' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line676`  
  Line 'line676' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line677`  
  Line 'line677' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line684`  
  Line 'line684' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line69`  
  Line 'line69' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line694`  
  Line 'line694' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line695`  
  Line 'line695' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line699`  
  Line 'line699' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line7`  
  Line 'line7' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line703`  
  Line 'line703' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line704`  
  Line 'line704' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line705`  
  Line 'line705' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line706`  
  Line 'line706' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line71`  
  Line 'line71' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line723`  
  Line 'line723' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line725`  
  Line 'line725' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line726`  
  Line 'line726' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line727`  
  Line 'line727' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line729`  
  Line 'line729' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line73`  
  Line 'line73' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line731`  
  Line 'line731' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line732`  
  Line 'line732' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line733`  
  Line 'line733' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line734`  
  Line 'line734' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line75`  
  Line 'line75' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line757`  
  Line 'line757' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line760`  
  Line 'line760' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line761`  
  Line 'line761' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line762`  
  Line 'line762' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line763`  
  Line 'line763' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line766`  
  Line 'line766' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line774`  
  Line 'line774' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line775`  
  Line 'line775' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line776`  
  Line 'line776' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line783`  
  Line 'line783' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line786`  
  Line 'line786' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line787`  
  Line 'line787' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line788`  
  Line 'line788' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line789`  
  Line 'line789' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line79`  
  Line 'line79' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line790`  
  Line 'line790' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line792`  
  Line 'line792' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line8`  
  Line 'line8' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line801`  
  Line 'line801' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line808`  
  Line 'line808' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line811`  
  Line 'line811' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line812`  
  Line 'line812' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line813`  
  Line 'line813' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line814`  
  Line 'line814' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line816`  
  Line 'line816' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line817`  
  Line 'line817' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line82`  
  Line 'line82' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line824`  
  Line 'line824' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line835`  
  Line 'line835' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line836`  
  Line 'line836' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line838`  
  Line 'line838' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line839`  
  Line 'line839' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line846`  
  Line 'line846' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line848`  
  Line 'line848' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line858`  
  Line 'line858' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line860`  
  Line 'line860' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line862`  
  Line 'line862' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line863`  
  Line 'line863' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line865`  
  Line 'line865' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line870`  
  Line 'line870' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line871`  
  Line 'line871' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line873`  
  Line 'line873' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line880`  
  Line 'line880' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line882`  
  Line 'line882' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line883`  
  Line 'line883' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line884`  
  Line 'line884' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line885`  
  Line 'line885' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line887`  
  Line 'line887' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line89`  
  Line 'line89' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line893`  
  Line 'line893' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line894`  
  Line 'line894' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line896`  
  Line 'line896' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line903`  
  Line 'line903' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line905`  
  Line 'line905' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line906`  
  Line 'line906' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line907`  
  Line 'line907' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line908`  
  Line 'line908' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line91`  
  Line 'line91' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line910`  
  Line 'line910' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line917`  
  Line 'line917' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line924`  
  Line 'line924' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line927`  
  Line 'line927' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line929`  
  Line 'line929' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line93`  
  Line 'line93' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line930`  
  Line 'line930' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line931`  
  Line 'line931' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line932`  
  Line 'line932' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line935`  
  Line 'line935' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line940`  
  Line 'line940' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line942`  
  Line 'line942' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line943`  
  Line 'line943' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line945`  
  Line 'line945' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line949`  
  Line 'line949' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line951`  
  Line 'line951' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line952`  
  Line 'line952' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line953`  
  Line 'line953' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line954`  
  Line 'line954' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line955`  
  Line 'line955' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line958`  
  Line 'line958' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line965`  
  Line 'line965' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line967`  
  Line 'line967' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line971`  
  Line 'line971' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line973`  
  Line 'line973' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line974`  
  Line 'line974' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line975`  
  Line 'line975' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line976`  
  Line 'line976' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line977`  
  Line 'line977' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line980`  
  Line 'line980' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line987`  
  Line 'line987' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line988`  
  Line 'line988' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line993`  
  Line 'line993' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line995`  
  Line 'line995' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line997`  
  Line 'line997' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line998`  
  Line 'line998' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  2541 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.SCHEMA.UNKNOWN_FIELDS]** `[source]`  
  Additional property not defined in schema at [voltage_source][source].
- **[I.SCHEMA.UNKNOWN_FIELDS]** `bus`  
  bus has field(s) not in the BMOPF schema: v_declared.
- **[I.RED.MERGEABLE_LINES]** `line`  
  237 group(s) of series lines (2299 lines total) can be merged — intermediate buses have no other connections.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

