# BMOPF Network Summary: Three-wire-Kron-reduced / network_9 / Feeder_3

**Generated:** 2026-06-21 14:55:27  
**Findings:** 0 errors · 36 warnings · 69 info  
**Convention:** LV_240V: mixed; implicit (Kron-style) grounding

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 107 |  |
| line | 106 |  |
| linecode | 3 |  |
| voltage_source | 1 |  |
| load | 20 | 19.566 kW, 6.4 kvar |
| generator | 0 | capacity: 0.0 W |
| shunt | 0 |  |
| switch | 0 |  |
| transformer | 0 |  |
| inverter | 0 | capacity: 0.0 MVA |
| control_profile | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 107 | 106 | 20 | 0 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 1.98 |
| Max degree | 21 |
| Degree-1 buses | 21 |
| Tree depth (max hops) | 87 |

## 4. Diversity & Variance

**Overall symmetry score:** MODERATE

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 114.0 | 3050.0 | 1.004 | 20 |
| q_nom | 37.5 | 1000.0 | 1.004 | 20 |

### line ⚠

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 0.0361 | 7.97 | 1.4 | 106 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.00017 | 0.00151 | 1.133 | 3 |

> 🔵 **[I.DIV.LOAD_UNIFORM_MODEL]** All 20 loads use the constant_power model — no load exercises voltage dependence (ZIP/exponential); the case does not test voltage-dependent load behaviour.
> 🔵 **[I.DIV.LOAD_UNIFORM_CONFIG]** All 20 loads share the 'SINGLE_PHASE' configuration — no connection diversity.
> 🔵 **[I.DIV.LINE_SYMMETRIC]** 19 lines share linecode 'lc1' with similar length (±10%) — electrically near-identical.

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 19.566 kW |
| Total load Q | 6.4 kvar |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.02 MW).

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 107 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 107 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: mixed; implicit (Kron-style) grounding

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | mixed | 21 / 107 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 21 |
| Neutral branches | 0 |
| Grounding points | 21 |
| Neutral sections | 21 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| distinct | 3 |

**OpenDSS default fingerprints:** 1 hit(s) — see findings

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 107 | ≤3-wire | solid | 20 | indeterminate (3-wire / Kron-style implicit grounding) |

> 🔵 **[I.PROV.NO_PI_SHUNT]** All 3 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
> 🔵 **[I.PROV.DSS_DEFAULT_LENGTH]** 1 of 106 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_KR]** 3 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: lc1, lc5, lc8.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line12' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line13' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line14' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line15' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line16' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line17' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line18' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line19' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line20' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line21' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line22' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line25' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line26' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line27' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line28' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line29' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line3' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line30' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line31' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line32' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line33' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line34' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line35' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line38' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line4' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line43' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line44' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line45' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line47' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line49' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line5' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line50' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line55' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line56' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line57' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line58' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line59' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line6' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line60' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line65' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line66' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line67' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line68' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line69' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line7' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line74' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line75' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line76' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line77' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line78' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line79' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line8' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line80' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line81' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line82' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 0 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 1030.0× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | true |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 0 / 0 / 0 |
| Lines with thermal limits | 100.0% |
| Generators with no DOF (p\_min≈p\_max) | 0 |
| Generators with zero cost (dispatchable) | 0 |
| Same-cost generator pairs (≤1 hop) | 0 |
| Loads with zero p\_nom | 0 |

**Augmentation needed:**

- only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds
- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)
- no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

## 9. Data Quality Summary

**Total findings:** 105 (0 errors, 36 warnings, 69 info)

### 🟡 Warnings

- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.02 MW).
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line8`  
  Line 'line8' has ||Z||_F = 2.94e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line75`  
  Line 'line75' has ||Z||_F = 9.95e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line6`  
  Line 'line6' has ||Z||_F = 2.79e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line15`  
  Line 'line15' has ||Z||_F = 6.77e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line28`  
  Line 'line28' has ||Z||_F = 6.99e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line26`  
  Line 'line26' has ||Z||_F = 7.92e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line27`  
  Line 'line27' has ||Z||_F = 5.58e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line18`  
  Line 'line18' has ||Z||_F = 7.35e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line22`  
  Line 'line22' has ||Z||_F = 5.88e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line29`  
  Line 'line29' has ||Z||_F = 8.24e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line56`  
  Line 'line56' has ||Z||_F = 5.66e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line3`  
  Line 'line3' has ||Z||_F = 2.63e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line58`  
  Line 'line58' has ||Z||_F = 5.13e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line30`  
  Line 'line30' has ||Z||_F = 7.5e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line60`  
  Line 'line60' has ||Z||_F = 7.11e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line5`  
  Line 'line5' has ||Z||_F = 3.54e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2`  
  Line 'line2' has ||Z||_F = 3.35e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line31`  
  Line 'line31' has ||Z||_F = 9.95e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line33`  
  Line 'line33' has ||Z||_F = 8.0e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line13`  
  Line 'line13' has ||Z||_F = 6.77e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line55`  
  Line 'line55' has ||Z||_F = 9.13e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line14`  
  Line 'line14' has ||Z||_F = 8.37e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line4`  
  Line 'line4' has ||Z||_F = 3.35e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line82`  
  Line 'line82' has ||Z||_F = 8.57e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line21`  
  Line 'line21' has ||Z||_F = 6.24e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line16`  
  Line 'line16' has ||Z||_F = 4.74e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line20`  
  Line 'line20' has ||Z||_F = 8.0e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line7`  
  Line 'line7' has ||Z||_F = 2.37e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line59`  
  Line 'line59' has ||Z||_F = 5.3e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line19`  
  Line 'line19' has ||Z||_F = 6.57e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line12`  
  Line 'line12' has ||Z||_F = 6.77e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line34`  
  Line 'line34' has ||Z||_F = 7.35e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line25`  
  Line 'line25' has ||Z||_F = 7.94e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line57`  
  Line 'line57' has ||Z||_F = 4.65e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line17`  
  Line 'line17' has ||Z||_F = 6.86e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.

### 🔵 Info

- **[I.DIV.LOAD_UNIFORM_MODEL]** `load`  
  All 20 loads use the constant_power model — no load exercises voltage dependence (ZIP/exponential); the case does not test voltage-dependent load behaviour.
- **[I.DIV.LOAD_UNIFORM_CONFIG]** `load`  
  All 20 loads share the 'SINGLE_PHASE' configuration — no connection diversity.
- **[I.DIV.LINE_SYMMETRIC]** `line`  
  19 lines share linecode 'lc1' with similar length (±10%) — electrically near-identical.
- **[I.PROV.NO_PI_SHUNT]** `linecode`  
  All 3 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
- **[I.PROV.DSS_DEFAULT_LENGTH]** `line`  
  1 of 106 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
- **[I.PROV.IMPEDANCE_TRANSFORM_KR]** `linecode`  
  3 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: lc1, lc5, lc8.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1`  
  Line 'line1' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line12`  
  Line 'line12' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line13`  
  Line 'line13' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line14`  
  Line 'line14' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line15`  
  Line 'line15' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line16`  
  Line 'line16' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line17`  
  Line 'line17' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line18`  
  Line 'line18' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line19`  
  Line 'line19' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2`  
  Line 'line2' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line20`  
  Line 'line20' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line21`  
  Line 'line21' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line22`  
  Line 'line22' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line25`  
  Line 'line25' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line26`  
  Line 'line26' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line27`  
  Line 'line27' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line28`  
  Line 'line28' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line29`  
  Line 'line29' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line3`  
  Line 'line3' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line30`  
  Line 'line30' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line31`  
  Line 'line31' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line32`  
  Line 'line32' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line33`  
  Line 'line33' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line34`  
  Line 'line34' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line35`  
  Line 'line35' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line38`  
  Line 'line38' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line4`  
  Line 'line4' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line43`  
  Line 'line43' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line44`  
  Line 'line44' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line45`  
  Line 'line45' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line47`  
  Line 'line47' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line49`  
  Line 'line49' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line5`  
  Line 'line5' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line50`  
  Line 'line50' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line55`  
  Line 'line55' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line56`  
  Line 'line56' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line57`  
  Line 'line57' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line58`  
  Line 'line58' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line59`  
  Line 'line59' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line6`  
  Line 'line6' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line60`  
  Line 'line60' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line65`  
  Line 'line65' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line66`  
  Line 'line66' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line67`  
  Line 'line67' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line68`  
  Line 'line68' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line69`  
  Line 'line69' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line7`  
  Line 'line7' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line74`  
  Line 'line74' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line75`  
  Line 'line75' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line76`  
  Line 'line76' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line77`  
  Line 'line77' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line78`  
  Line 'line78' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line79`  
  Line 'line79' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line8`  
  Line 'line8' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line80`  
  Line 'line80' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line81`  
  Line 'line81' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line82`  
  Line 'line82' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  107 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.SCHEMA.UNKNOWN_FIELDS]** `[source]`  
  Additional property not defined in schema at [voltage_source][source].
- **[I.SCHEMA.UNKNOWN_FIELDS]** `bus`  
  bus has field(s) not in the BMOPF schema: v_declared.
- **[I.RED.MERGEABLE_LINES]** `line`  
  1 group(s) of series lines (86 lines total) can be merged — intermediate buses have no other connections.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

