# BMOPF Network Summary: Three-wire-Kron-reduced / Network_24 / Feeder_2

**Generated:** 2026-06-17 17:51:36  
**Findings:** 0 errors · 5 warnings · 7 info  
**Convention:** LV_240V: mixed; implicit (Kron-style) grounding

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 141 |  |
| line | 140 |  |
| linecode | 5 |  |
| voltage_source | 1 |  |
| load | 79 | 73.698 kW, 24.2 kvar |
| generator | 1 | capacity: 0.0 W |
| shunt | 0 |  |
| switch | 0 |  |
| transformer | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 141 | 140 | 79 | 1 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 1.99 |
| Max degree | 6 |
| Degree-1 buses | 76 |
| Tree depth (max hops) | 31 |

## 4. Diversity & Variance

**Overall symmetry score:** LOW

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 114.0 | 9740.0 | 1.632 | 79 |
| q_nom | 37.5 | 3200.0 | 1.632 | 79 |

### line

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 0.0352 | 47.1 | 0.645 | 140 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.00017 | 0.00179 | 0.749 | 5 |

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 73.698 kW |
| Total load Q | 24.2 kvar |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.07 MW).

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 141 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 141 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: mixed; implicit (Kron-style) grounding

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | mixed | 80 / 141 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 80 |
| Neutral branches | 0 |
| Grounding points | 80 |
| Neutral sections | 80 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| distinct | 5 |

**OpenDSS default fingerprints:** none detected ✓

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 141 | ≤3-wire | solid | 79 | indeterminate (3-wire / Kron-style implicit grounding) |

> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_KR]** 5 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: lc1, lc2, lc5, lc6, lc8.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 1 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 7150.0× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | true |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 0 / 0 / 0 |
| Lines with thermal limits | 100.0% |
| Generators with no DOF (p\_min≈p\_max) | 0 |
| Generators with zero cost (dispatchable) | 0 |
| Same-cost generator pairs (≤1 hop) | 0 |
| Loads with zero p\_nom | 0 |

**Augmentation needed:**

- only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds
- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)
- no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF

> 🟡 **[W.INT.LOW_IMPEDANCE_LINE]** 1 line(s) have total series impedance below 10⁻³× the network median — they degrade NLP conditioning; model them as lossless switches: line145.

> 🟡 **[W.SPEC.CONFIG_ARITY]** generator 'slack_source': configuration WYE requires 4 terminal(s), terminal_map has 3.

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

## 9. Data Quality Summary

**Total findings:** 12 (0 errors, 5 warnings, 7 info)

### 🟡 Warnings

- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.07 MW).
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line1086`  
  Line 'line1086' has ||Z||_F = 6.83e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line145`  
  Line 'line145' has ||Z||_F = 1.36e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.INT.LOW_IMPEDANCE_LINE]** `line`  
  1 line(s) have total series impedance below 10⁻³× the network median — they degrade NLP conditioning; model them as lossless switches: line145.
- **[W.SPEC.CONFIG_ARITY]** `slack_source`  
  generator 'slack_source': configuration WYE requires 4 terminal(s), terminal_map has 3.

### 🔵 Info

- **[I.PROV.IMPEDANCE_TRANSFORM_KR]** `linecode`  
  5 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: lc1, lc2, lc5, lc6, lc8.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  141 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.DOM.LINE_IMPEDANCE_SPREAD]** `line`  
  Adjacent lines 'line151' and 'line145' at bus '146' have ||Z||_F ratio 3600.0× — large impedance contrasts between neighbouring lines cause ill-conditioned KKT Jacobians; consider per-unit scaling or network reformulation.
- **[I.RED.MERGEABLE_LINES]** `line`  
  9 group(s) of series lines (18 lines total) can be merged — intermediate buses have no other connections.
- **[I.RED.UNUSED_LINECODES]** `linecode`  
  1 linecode(s) defined but not referenced by any line.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

