# BMOPF Network Summary: Three-wire-modified-phase-to-neutral/network_9_Feeder_3

**Generated:** 2026-06-15 10:45:48  
**Findings:** 0 errors · 1 warnings · 8 info  
**Convention:** LV_240V: mixed; implicit (Kron-style) grounding

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 107 |  |
| line | 106 |  |
| linecode | 3 |  |
| voltage_source | 1 |  |
| load | 20 | 19.6 kW, 6.4 kvar |
| generator | 1 | capacity: 0.0 W |
| shunt | 0 |  |
| switch | 0 |  |
| transformer | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 107 | 106 | 20 | 1 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 1.98 |
| Max degree | 21 |
| Degree-1 buses | 21 |
| Tree depth (max hops) | 87 |

## 4. Diversity & Variance

**Overall symmetry score:** MODERATE

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 114.0 | 3050.0 | 1.004 | 20 |
| q_nom | 37.5 | 1000.0 | 1.004 | 20 |

### line ⚠

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 0.0361 | 7.97 | 1.4 | 106 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.000517 | 0.0027 | 0.693 | 3 |

> 🔵 **[I.DIV.LINE_SYMMETRIC]** 19 lines share linecode 'lc1' with similar length (±10%) — electrically near-identical.

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 19.6 kW |
| Total load Q | 6.4 kvar |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.02 MW).

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 107 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 107 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: mixed; implicit (Kron-style) grounding

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | mixed | 21 / 107 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 21 |
| Neutral branches | 0 |
| Grounding points | 21 |
| Neutral sections | 21 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| near_balanced | 2 |
| exactly_balanced | 1 |

**OpenDSS default fingerprints:** 1 hit(s) — see findings

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 107 | ≤3-wire | solid | 20 | indeterminate (3-wire / Kron-style implicit grounding) |

> 🔵 **[I.PROV.SEQ_DERIVED]** 1 linecode(s) have exactly balanced impedance matrices (equal self, equal mutual entries) — likely constructed from sequence parameters (r1,x1,r0,x0) or a transposition assumption, not from conductor geometry: lc8.
> 🔵 **[I.PROV.DSS_DEFAULT_LENGTH]** 1 of 106 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_MPN]** 3 three-wire linecode(s) match the impedance signature of modified phase-to-neutral approximation — both R and X blocks are circulant with mutual ≈ ½ self. X is further symmetrised relative to the standard phase-to-neutral form, introducing additional modelling error particularly for asymmetric cable geometries.: lc1, lc5, lc8.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 0 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 403.0× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | true |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vsym bounds | 0 / 0 / 0 |
| Lines with thermal limits | 100.0% |

**Augmentation needed:**

- only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds
- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)
- no phase-to-neutral or sequence voltage bounds (vpn_*/vsym_*) — sequence bounds also improve solver robustness for 4-wire OPF

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vsym_*) — sequence bounds also improve solver robustness for 4-wire OPF.

## 9. Data Quality Summary

**Total findings:** 9 (0 errors, 1 warnings, 8 info)

### 🟡 Warnings

- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.02 MW).

### 🔵 Info

- **[I.DIV.LINE_SYMMETRIC]** `line`  
  19 lines share linecode 'lc1' with similar length (±10%) — electrically near-identical.
- **[I.PROV.SEQ_DERIVED]** `linecode`  
  1 linecode(s) have exactly balanced impedance matrices (equal self, equal mutual entries) — likely constructed from sequence parameters (r1,x1,r0,x0) or a transposition assumption, not from conductor geometry: lc8.
- **[I.PROV.DSS_DEFAULT_LENGTH]** `line`  
  1 of 106 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
- **[I.PROV.IMPEDANCE_TRANSFORM_MPN]** `linecode`  
  3 three-wire linecode(s) match the impedance signature of modified phase-to-neutral approximation — both R and X blocks are circulant with mutual ≈ ½ self. X is further symmetrised relative to the standard phase-to-neutral form, introducing additional modelling error particularly for asymmetric cable geometries.: lc1, lc5, lc8.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  107 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.RED.MERGEABLE_LINES]** `line`  
  1 group(s) of series lines (86 lines total) can be merged — intermediate buses have no other connections.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vsym_*) — sequence bounds also improve solver robustness for 4-wire OPF.

