# BMOPF Network Summary: Three-wire-modified-phase-to-neutral / network_20 / Feeder_3

**Generated:** 2026-06-18 08:51:07  
**Findings:** 0 errors · 19 warnings · 8 info  
**Convention:** LV_240V: mixed; implicit (Kron-style) grounding

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 835 |  |
| line | 834 |  |
| linecode | 5 |  |
| voltage_source | 1 |  |
| load | 59 | 53.663 kW, 17.6 kvar |
| generator | 1 | capacity: 0.0 W |
| shunt | 0 |  |
| switch | 0 |  |
| transformer | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 835 | 834 | 59 | 1 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 2.0 |
| Max degree | 27 |
| Degree-1 buses | 128 |
| Tree depth (max hops) | 160 |

> 🟡 **[W.CONN.DANGLING]** 68 bus(es) are degree-1 with no attached load, generator, or shunt.

## 4. Diversity & Variance

**Overall symmetry score:** LOW

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 114.0 | 9740.0 | 1.679 | 59 |
| q_nom | 37.5 | 3200.0 | 1.679 | 59 |

### line

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 0.0371 | 26.2 | 1.893 | 834 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.000517 | 0.00455 | 0.761 | 5 |

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 53.663 kW |
| Total load Q | 17.6 kvar |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.05 MW).

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 835 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 835 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: mixed; implicit (Kron-style) grounding

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | mixed | 60 / 835 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 60 |
| Neutral branches | 0 |
| Grounding points | 60 |
| Neutral sections | 60 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| near_balanced | 3 |
| exactly_balanced | 2 |

**OpenDSS default fingerprints:** 1 hit(s) — see findings

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 835 | ≤3-wire | solid | 59 | indeterminate (3-wire / Kron-style implicit grounding) |

> 🔵 **[I.PROV.SEQ_DERIVED]** 2 linecode(s) have exactly balanced impedance matrices (equal self, equal mutual entries) — likely constructed from sequence parameters (r1,x1,r0,x0) or a transposition assumption, not from conductor geometry: lc8, lc9.
> 🔵 **[I.PROV.NO_PI_SHUNT]** All 5 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
> 🔵 **[I.PROV.DSS_DEFAULT_LENGTH]** 1 of 834 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_MPN]** 5 three-wire linecode(s) match the impedance signature of modified phase-to-neutral approximation — both R and X blocks are circulant with mutual ≈ ½ self. X is further symmetrised relative to the standard phase-to-neutral form, introducing additional modelling error particularly for asymmetric cable geometries.: lc1, lc5, lc6, lc8, lc9.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 1 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 2280.0× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | true |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 0 / 0 / 0 |
| Lines with thermal limits | 100.0% |
| Generators with no DOF (p\_min≈p\_max) | 0 |
| Generators with zero cost (dispatchable) | 0 |
| Same-cost generator pairs (≤1 hop) | 0 |
| Loads with zero p\_nom | 0 |

**Augmentation needed:**

- only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds
- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)
- no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF

> 🟡 **[W.SPEC.CONFIG_ARITY]** generator 'slack_source': configuration WYE requires 4 terminal(s), terminal_map has 3.

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

## 9. Data Quality Summary

**Total findings:** 27 (0 errors, 19 warnings, 8 info)

### 🟡 Warnings

- **[W.CONN.DANGLING]** `bus`  
  68 bus(es) are degree-1 with no attached load, generator, or shunt.
- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.05 MW).
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line13`  
  Line 'line13' has ||Z||_F = 5.39e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line7`  
  Line 'line7' has ||Z||_F = 6.64e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line5`  
  Line 'line5' has ||Z||_F = 7.14e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line12`  
  Line 'line12' has ||Z||_F = 5.01e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line9`  
  Line 'line9' has ||Z||_F = 8.88e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line8`  
  Line 'line8' has ||Z||_F = 6.38e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line6`  
  Line 'line6' has ||Z||_F = 8.46e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line3`  
  Line 'line3' has ||Z||_F = 6.94e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2`  
  Line 'line2' has ||Z||_F = 6.42e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line14`  
  Line 'line14' has ||Z||_F = 4.96e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line17`  
  Line 'line17' has ||Z||_F = 4.73e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line18`  
  Line 'line18' has ||Z||_F = 5.92e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line4`  
  Line 'line4' has ||Z||_F = 6.53e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line16`  
  Line 'line16' has ||Z||_F = 7.77e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line19`  
  Line 'line19' has ||Z||_F = 6.44e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line11`  
  Line 'line11' has ||Z||_F = 5.41e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.SPEC.CONFIG_ARITY]** `slack_source`  
  generator 'slack_source': configuration WYE requires 4 terminal(s), terminal_map has 3.

### 🔵 Info

- **[I.PROV.SEQ_DERIVED]** `linecode`  
  2 linecode(s) have exactly balanced impedance matrices (equal self, equal mutual entries) — likely constructed from sequence parameters (r1,x1,r0,x0) or a transposition assumption, not from conductor geometry: lc8, lc9.
- **[I.PROV.NO_PI_SHUNT]** `linecode`  
  All 5 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
- **[I.PROV.DSS_DEFAULT_LENGTH]** `line`  
  1 of 834 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
- **[I.PROV.IMPEDANCE_TRANSFORM_MPN]** `linecode`  
  5 three-wire linecode(s) match the impedance signature of modified phase-to-neutral approximation — both R and X blocks are circulant with mutual ≈ ½ self. X is further symmetrised relative to the standard phase-to-neutral form, introducing additional modelling error particularly for asymmetric cable geometries.: lc1, lc5, lc6, lc8, lc9.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  835 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.RED.MERGEABLE_LINES]** `line`  
  59 group(s) of series lines (669 lines total) can be merged — intermediate buses have no other connections.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

