# BMOPF Network Summary: Three-wire-modified-phase-to-neutral / network_3 / Feeder_5

**Generated:** 2026-06-18 08:51:22  
**Findings:** 0 errors · 3 warnings · 8 info  
**Convention:** LV_240V: mixed; implicit (Kron-style) grounding

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 340 |  |
| line | 339 |  |
| linecode | 4 |  |
| voltage_source | 1 |  |
| load | 21 | 19.902 kW, 6.5 kvar |
| generator | 1 | capacity: 0.0 W |
| shunt | 0 |  |
| switch | 0 |  |
| transformer | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 340 | 339 | 21 | 1 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 1.99 |
| Max degree | 4 |
| Degree-1 buses | 34 |
| Tree depth (max hops) | 135 |

> 🟡 **[W.CONN.DANGLING]** 12 bus(es) are degree-1 with no attached load, generator, or shunt.

## 4. Diversity & Variance

**Overall symmetry score:** MODERATE

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 114.0 | 3050.0 | 1.021 | 21 |
| q_nom | 37.5 | 1000.0 | 1.021 | 21 |

### line ⚠

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 0.03 | 116.0 | 3.415 | 339 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.00151 | 0.00455 | 0.505 | 4 |

> 🔵 **[I.DIV.LINE_SYMMETRIC]** 8 lines share linecode 'lc2' with similar length (±10%) — electrically near-identical.

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 19.902 kW |
| Total load Q | 6.5 kvar |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.02 MW).

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 340 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 340 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: mixed; implicit (Kron-style) grounding

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | mixed | 22 / 340 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 22 |
| Neutral branches | 0 |
| Grounding points | 22 |
| Neutral sections | 22 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| near_balanced | 4 |

**OpenDSS default fingerprints:** 1 hit(s) — see findings

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 340 | ≤3-wire | solid | 21 | indeterminate (3-wire / Kron-style implicit grounding) |

> 🔵 **[I.PROV.NO_PI_SHUNT]** All 4 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
> 🔵 **[I.PROV.DSS_DEFAULT_LENGTH]** 1 of 339 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_MPN]** 4 three-wire linecode(s) match the impedance signature of modified phase-to-neutral approximation — both R and X blocks are circulant with mutual ≈ ½ self. X is further symmetrised relative to the standard phase-to-neutral form, introducing additional modelling error particularly for asymmetric cable geometries.: lc1, lc2, lc5, lc6.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 1 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 7060.0× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | true |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 0 / 0 / 0 |
| Lines with thermal limits | 100.0% |
| Generators with no DOF (p\_min≈p\_max) | 0 |
| Generators with zero cost (dispatchable) | 0 |
| Same-cost generator pairs (≤1 hop) | 0 |
| Loads with zero p\_nom | 0 |

**Augmentation needed:**

- only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds
- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)
- no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF

> 🟡 **[W.SPEC.CONFIG_ARITY]** generator 'slack_source': configuration WYE requires 4 terminal(s), terminal_map has 3.

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

## 9. Data Quality Summary

**Total findings:** 11 (0 errors, 3 warnings, 8 info)

### 🟡 Warnings

- **[W.CONN.DANGLING]** `bus`  
  12 bus(es) are degree-1 with no attached load, generator, or shunt.
- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.02 MW).
- **[W.SPEC.CONFIG_ARITY]** `slack_source`  
  generator 'slack_source': configuration WYE requires 4 terminal(s), terminal_map has 3.

### 🔵 Info

- **[I.DIV.LINE_SYMMETRIC]** `line`  
  8 lines share linecode 'lc2' with similar length (±10%) — electrically near-identical.
- **[I.PROV.NO_PI_SHUNT]** `linecode`  
  All 4 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
- **[I.PROV.DSS_DEFAULT_LENGTH]** `line`  
  1 of 339 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
- **[I.PROV.IMPEDANCE_TRANSFORM_MPN]** `linecode`  
  4 three-wire linecode(s) match the impedance signature of modified phase-to-neutral approximation — both R and X blocks are circulant with mutual ≈ ½ self. X is further symmetrised relative to the standard phase-to-neutral form, introducing additional modelling error particularly for asymmetric cable geometries.: lc1, lc2, lc5, lc6.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  340 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.RED.MERGEABLE_LINES]** `line`  
  38 group(s) of series lines (313 lines total) can be merged — intermediate buses have no other connections.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

