# BMOPF Network Summary: Three-wire-phase-to-neutral / network_10 / Feeder_3

**Generated:** 2026-06-21 14:57:52  
**Findings:** 0 errors · 67 warnings · 150 info  
**Convention:** LV_240V: mixed; implicit (Kron-style) grounding

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 402 |  |
| line | 401 |  |
| linecode | 5 |  |
| voltage_source | 1 |  |
| load | 15 | 16.632 kW, 5.5 kvar |
| generator | 0 | capacity: 0.0 W |
| shunt | 0 |  |
| switch | 0 |  |
| transformer | 0 |  |
| inverter | 0 | capacity: 0.0 MVA |
| control_profile | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 402 | 401 | 15 | 0 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 2.0 |
| Max degree | 5 |
| Degree-1 buses | 83 |
| Tree depth (max hops) | 210 |

> 🟡 **[W.CONN.DANGLING]** 67 bus(es) are degree-1 with no attached load, generator, or shunt.

## 4. Diversity & Variance

**Overall symmetry score:** MODERATE

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 246.0 | 3050.0 | 0.933 | 15 |
| q_nom | 80.9 | 1000.0 | 0.933 | 15 |

### line ⚠

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 0.0311 | 22.7 | 1.708 | 401 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.000213 | 0.00231 | 0.848 | 5 |

> 🔵 **[I.DIV.LOAD_UNIFORM_MODEL]** All 15 loads use the constant_power model — no load exercises voltage dependence (ZIP/exponential); the case does not test voltage-dependent load behaviour.
> 🔵 **[I.DIV.LOAD_UNIFORM_CONFIG]** All 15 loads share the 'SINGLE_PHASE' configuration — no connection diversity.
> 🔵 **[I.DIV.LINE_SYMMETRIC]** 3 lines share linecode 'lc9' with similar length (±10%) — electrically near-identical.

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 16.632 kW |
| Total load Q | 5.5 kvar |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.02 MW).

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 402 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 402 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: mixed; implicit (Kron-style) grounding

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | mixed | 16 / 402 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 16 |
| Neutral branches | 0 |
| Grounding points | 16 |
| Neutral sections | 16 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| distinct | 5 |

**OpenDSS default fingerprints:** 1 hit(s) — see findings

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 402 | ≤3-wire | solid | 15 | indeterminate (3-wire / Kron-style implicit grounding) |

> 🔵 **[I.PROV.NO_PI_SHUNT]** All 5 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
> 🔵 **[I.PROV.DSS_DEFAULT_LENGTH]** 1 of 401 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_PN]** 5 three-wire linecode(s) match the impedance signature of phase-to-neutral approximation — R block is circulant with mutual ≈ ½ self (neutral resistance folded into phase self-terms); X block retains the original geometric structure. Valid approximation for equal phase/neutral conductors; error grows with grounding impedance.: lc1, lc4, lc6, lc8, lc9.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line1' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line10' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line103' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line104' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line106' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line108' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line11' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line110' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line114' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line120' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line122' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line13' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line130' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line132' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line140' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line144' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line146' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line148' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line149' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line15' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line151' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line154' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line157' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line16' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line160' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line167' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line168' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line169' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line17' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line170' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line171' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line172' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line175' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line178' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line18' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line181' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line184' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line185' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line186' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line187' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line19' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line190' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line193' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line196' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line199' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line20' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line200' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line201' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line202' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line203' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line204' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line206' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line207' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line208' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line209' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line21' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line210' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line211' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line212' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line213' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line215' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line219' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line22' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line222' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line223' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line226' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line227' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line23' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line230' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line239' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line24' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line242' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line246' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line247' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line257' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line259' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line261' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line263' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line265' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line267' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line269' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line271' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line272' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line279' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line282' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line285' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line287' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line289' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line290' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line297' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line298' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line3' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line302' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line31' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line32' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line324' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line325' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line326' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line327' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line36' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line37' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line393' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line4' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line42' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line47' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line49' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line5' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line51' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line52' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line53' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line54' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line55' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line56' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line57' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line6' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line64' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line65' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line66' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line67' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line68' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line69' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line7' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line70' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line77' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line8' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line83' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line86' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line87' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line88' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line89' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line9' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line90' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line91' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line92' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line94' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line97' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line99' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 0 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 1910.0× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | true |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 0 / 0 / 0 |
| Lines with thermal limits | 100.0% |
| Generators with no DOF (p\_min≈p\_max) | 0 |
| Generators with zero cost (dispatchable) | 0 |
| Same-cost generator pairs (≤1 hop) | 0 |
| Loads with zero p\_nom | 0 |

**Augmentation needed:**

- only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds
- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)
- no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

## 9. Data Quality Summary

**Total findings:** 217 (0 errors, 67 warnings, 150 info)

### 🟡 Warnings

- **[W.CONN.DANGLING]** `bus`  
  67 bus(es) are degree-1 with no attached load, generator, or shunt.
- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.02 MW).
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line207`  
  Line 'line207' has ||Z||_F = 2.37e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line56`  
  Line 'line56' has ||Z||_F = 1.95e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line298`  
  Line 'line298' has ||Z||_F = 8.88e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2`  
  Line 'line2' has ||Z||_F = 2.8e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line157`  
  Line 'line157' has ||Z||_F = 5.92e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line206`  
  Line 'line206' has ||Z||_F = 5.68e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line10`  
  Line 'line10' has ||Z||_F = 1.84e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line21`  
  Line 'line21' has ||Z||_F = 5.36e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line7`  
  Line 'line7' has ||Z||_F = 2.56e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line151`  
  Line 'line151' has ||Z||_F = 8.55e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line223`  
  Line 'line223' has ||Z||_F = 4.39e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line52`  
  Line 'line52' has ||Z||_F = 2.44e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line172`  
  Line 'line172' has ||Z||_F = 2.75e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line285`  
  Line 'line285' has ||Z||_F = 5.58e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line5`  
  Line 'line5' has ||Z||_F = 2.08e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line9`  
  Line 'line9' has ||Z||_F = 3.01e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line55`  
  Line 'line55' has ||Z||_F = 2.02e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line199`  
  Line 'line199' has ||Z||_F = 3.15e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line51`  
  Line 'line51' has ||Z||_F = 2.45e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line196`  
  Line 'line196' has ||Z||_F = 1.8e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line17`  
  Line 'line17' has ||Z||_F = 3.31e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line154`  
  Line 'line154' has ||Z||_F = 6.92e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line289`  
  Line 'line289' has ||Z||_F = 6.86e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line203`  
  Line 'line203' has ||Z||_F = 3.06e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line8`  
  Line 'line8' has ||Z||_F = 2.56e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line193`  
  Line 'line193' has ||Z||_F = 2.0e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line15`  
  Line 'line15' has ||Z||_F = 3.74e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line208`  
  Line 'line208' has ||Z||_F = 8.91e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line178`  
  Line 'line178' has ||Z||_F = 3.25e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line18`  
  Line 'line18' has ||Z||_F = 2.26e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line22`  
  Line 'line22' has ||Z||_F = 5.39e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line186`  
  Line 'line186' has ||Z||_F = 2.95e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line160`  
  Line 'line160' has ||Z||_F = 7.08e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line279`  
  Line 'line279' has ||Z||_F = 8.15e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line4`  
  Line 'line4' has ||Z||_F = 1.7e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line184`  
  Line 'line184' has ||Z||_F = 2.9e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line16`  
  Line 'line16' has ||Z||_F = 4.4e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line54`  
  Line 'line54' has ||Z||_F = 1.92e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line282`  
  Line 'line282' has ||Z||_F = 5.67e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line219`  
  Line 'line219' has ||Z||_F = 4.01e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line287`  
  Line 'line287' has ||Z||_F = 8.95e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line210`  
  Line 'line210' has ||Z||_F = 6.77e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line144`  
  Line 'line144' has ||Z||_F = 4.58e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line204`  
  Line 'line204' has ||Z||_F = 9.62e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line24`  
  Line 'line24' has ||Z||_F = 5.36e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line6`  
  Line 'line6' has ||Z||_F = 3.04e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line209`  
  Line 'line209' has ||Z||_F = 3.89e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line201`  
  Line 'line201' has ||Z||_F = 2.63e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line11`  
  Line 'line11' has ||Z||_F = 4.39e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line148`  
  Line 'line148' has ||Z||_F = 3.79e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line169`  
  Line 'line169' has ||Z||_F = 2.56e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line302`  
  Line 'line302' has ||Z||_F = 8.86e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line3`  
  Line 'line3' has ||Z||_F = 1.68e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line146`  
  Line 'line146' has ||Z||_F = 4.0e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line181`  
  Line 'line181' has ||Z||_F = 3.02e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line87`  
  Line 'line87' has ||Z||_F = 8.59e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line187`  
  Line 'line187' has ||Z||_F = 2.73e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line53`  
  Line 'line53' has ||Z||_F = 2.02e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line20`  
  Line 'line20' has ||Z||_F = 5.34e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line19`  
  Line 'line19' has ||Z||_F = 5.37e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line185`  
  Line 'line185' has ||Z||_F = 2.95e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line211`  
  Line 'line211' has ||Z||_F = 3.58e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line215`  
  Line 'line215' has ||Z||_F = 4.11e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line23`  
  Line 'line23' has ||Z||_F = 5.35e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line57`  
  Line 'line57' has ||Z||_F = 2.17e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.

### 🔵 Info

- **[I.DIV.LOAD_UNIFORM_MODEL]** `load`  
  All 15 loads use the constant_power model — no load exercises voltage dependence (ZIP/exponential); the case does not test voltage-dependent load behaviour.
- **[I.DIV.LOAD_UNIFORM_CONFIG]** `load`  
  All 15 loads share the 'SINGLE_PHASE' configuration — no connection diversity.
- **[I.DIV.LINE_SYMMETRIC]** `line`  
  3 lines share linecode 'lc9' with similar length (±10%) — electrically near-identical.
- **[I.PROV.NO_PI_SHUNT]** `linecode`  
  All 5 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
- **[I.PROV.DSS_DEFAULT_LENGTH]** `line`  
  1 of 401 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
- **[I.PROV.IMPEDANCE_TRANSFORM_PN]** `linecode`  
  5 three-wire linecode(s) match the impedance signature of phase-to-neutral approximation — R block is circulant with mutual ≈ ½ self (neutral resistance folded into phase self-terms); X block retains the original geometric structure. Valid approximation for equal phase/neutral conductors; error grows with grounding impedance.: lc1, lc4, lc6, lc8, lc9.
- **[I.PROV.LINE_SWITCH_LIKE]** `line1`  
  Line 'line1' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line10`  
  Line 'line10' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line103`  
  Line 'line103' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line104`  
  Line 'line104' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line106`  
  Line 'line106' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line108`  
  Line 'line108' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line11`  
  Line 'line11' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line110`  
  Line 'line110' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line114`  
  Line 'line114' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line120`  
  Line 'line120' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line122`  
  Line 'line122' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line13`  
  Line 'line13' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line130`  
  Line 'line130' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line132`  
  Line 'line132' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line140`  
  Line 'line140' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line144`  
  Line 'line144' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line146`  
  Line 'line146' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line148`  
  Line 'line148' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line149`  
  Line 'line149' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line15`  
  Line 'line15' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line151`  
  Line 'line151' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line154`  
  Line 'line154' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line157`  
  Line 'line157' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line16`  
  Line 'line16' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line160`  
  Line 'line160' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line167`  
  Line 'line167' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line168`  
  Line 'line168' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line169`  
  Line 'line169' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line17`  
  Line 'line17' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line170`  
  Line 'line170' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line171`  
  Line 'line171' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line172`  
  Line 'line172' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line175`  
  Line 'line175' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line178`  
  Line 'line178' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line18`  
  Line 'line18' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line181`  
  Line 'line181' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line184`  
  Line 'line184' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line185`  
  Line 'line185' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line186`  
  Line 'line186' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line187`  
  Line 'line187' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line19`  
  Line 'line19' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line190`  
  Line 'line190' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line193`  
  Line 'line193' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line196`  
  Line 'line196' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line199`  
  Line 'line199' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2`  
  Line 'line2' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line20`  
  Line 'line20' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line200`  
  Line 'line200' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line201`  
  Line 'line201' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line202`  
  Line 'line202' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line203`  
  Line 'line203' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line204`  
  Line 'line204' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line206`  
  Line 'line206' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line207`  
  Line 'line207' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line208`  
  Line 'line208' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line209`  
  Line 'line209' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line21`  
  Line 'line21' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line210`  
  Line 'line210' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line211`  
  Line 'line211' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line212`  
  Line 'line212' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line213`  
  Line 'line213' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line215`  
  Line 'line215' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line219`  
  Line 'line219' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line22`  
  Line 'line22' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line222`  
  Line 'line222' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line223`  
  Line 'line223' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line226`  
  Line 'line226' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line227`  
  Line 'line227' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line23`  
  Line 'line23' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line230`  
  Line 'line230' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line239`  
  Line 'line239' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line24`  
  Line 'line24' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line242`  
  Line 'line242' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line246`  
  Line 'line246' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line247`  
  Line 'line247' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line257`  
  Line 'line257' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line259`  
  Line 'line259' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line261`  
  Line 'line261' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line263`  
  Line 'line263' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line265`  
  Line 'line265' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line267`  
  Line 'line267' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line269`  
  Line 'line269' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line271`  
  Line 'line271' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line272`  
  Line 'line272' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line279`  
  Line 'line279' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line282`  
  Line 'line282' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line285`  
  Line 'line285' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line287`  
  Line 'line287' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line289`  
  Line 'line289' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line290`  
  Line 'line290' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line297`  
  Line 'line297' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line298`  
  Line 'line298' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line3`  
  Line 'line3' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line302`  
  Line 'line302' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line31`  
  Line 'line31' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line32`  
  Line 'line32' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line324`  
  Line 'line324' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line325`  
  Line 'line325' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line326`  
  Line 'line326' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line327`  
  Line 'line327' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line36`  
  Line 'line36' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line37`  
  Line 'line37' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line393`  
  Line 'line393' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line4`  
  Line 'line4' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line42`  
  Line 'line42' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line47`  
  Line 'line47' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line49`  
  Line 'line49' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line5`  
  Line 'line5' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line51`  
  Line 'line51' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line52`  
  Line 'line52' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line53`  
  Line 'line53' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line54`  
  Line 'line54' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line55`  
  Line 'line55' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line56`  
  Line 'line56' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line57`  
  Line 'line57' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line6`  
  Line 'line6' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line64`  
  Line 'line64' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line65`  
  Line 'line65' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line66`  
  Line 'line66' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line67`  
  Line 'line67' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line68`  
  Line 'line68' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line69`  
  Line 'line69' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line7`  
  Line 'line7' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line70`  
  Line 'line70' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line77`  
  Line 'line77' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line8`  
  Line 'line8' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line83`  
  Line 'line83' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line86`  
  Line 'line86' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line87`  
  Line 'line87' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line88`  
  Line 'line88' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line89`  
  Line 'line89' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line9`  
  Line 'line9' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line90`  
  Line 'line90' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line91`  
  Line 'line91' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line92`  
  Line 'line92' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line94`  
  Line 'line94' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line97`  
  Line 'line97' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line99`  
  Line 'line99' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  402 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.SCHEMA.UNKNOWN_FIELDS]** `[source]`  
  Additional property not defined in schema at [voltage_source][source].
- **[I.SCHEMA.UNKNOWN_FIELDS]** `bus`  
  bus has field(s) not in the BMOPF schema: v_declared.
- **[I.RED.MERGEABLE_LINES]** `line`  
  19 group(s) of series lines (265 lines total) can be merged — intermediate buses have no other connections.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

