# BMOPF Network Summary: Three-wire-phase-to-neutral / network_23 / Feeder_3

**Generated:** 2026-06-21 14:58:56  
**Findings:** 0 errors · 8 warnings · 48 info  
**Convention:** LV_240V: mixed; implicit (Kron-style) grounding

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 59 |  |
| line | 58 |  |
| linecode | 3 |  |
| voltage_source | 1 |  |
| load | 2 | 2.274 kW, 747.0 var |
| generator | 0 | capacity: 0.0 W |
| shunt | 0 |  |
| switch | 0 |  |
| transformer | 0 |  |
| inverter | 0 | capacity: 0.0 MVA |
| control_profile | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 59 | 58 | 2 | 0 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 1.97 |
| Max degree | 3 |
| Degree-1 buses | 3 |
| Tree depth (max hops) | 57 |

## 4. Diversity & Variance

**Overall symmetry score:** LOW

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 306.0 | 1970.0 | 1.034 | 2 |
| q_nom | 101.0 | 647.0 | 1.034 | 2 |

### line

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 0.034 | 20.2 | 2.217 | 58 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.000213 | 0.0023 | 1.245 | 3 |

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 2.274 kW |
| Total load Q | 747.0 var |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.0 MW).
> 🔵 **[I.OPS.UNLOADED_PHASE]** Galvanic zone anchored at bus 'sourcebus' has no load connected to phase terminal '3'.

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 59 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 59 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: mixed; implicit (Kron-style) grounding

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | mixed | 3 / 59 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 3 |
| Neutral branches | 0 |
| Grounding points | 3 |
| Neutral sections | 3 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| distinct | 3 |

**OpenDSS default fingerprints:** 1 hit(s) — see findings

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 59 | ≤3-wire | solid | 2 | indeterminate (3-wire / Kron-style implicit grounding) |

> 🔵 **[I.PROV.NO_PI_SHUNT]** All 3 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
> 🔵 **[I.PROV.DSS_DEFAULT_LENGTH]** 1 of 58 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_KR]** 1 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: lc5.
> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_PN]** 2 three-wire linecode(s) match the impedance signature of phase-to-neutral approximation — R block is circulant with mutual ≈ ½ self (neutral resistance folded into phase self-terms); X block retains the original geometric structure. Valid approximation for equal phase/neutral conductors; error grows with grounding impedance.: lc1, lc8.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line10' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line11' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line12' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line18' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line2' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line20' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line21' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line22' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line23' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line24' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line25' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line26' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line27' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line28' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line29' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line3' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line30' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line33' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line35' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line36' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line37' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line38' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line39' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line4' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line40' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line41' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line42' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line43' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line44' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line45' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line48' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line49' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line5' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line50' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line51' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line7' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
> 🔵 **[I.PROV.LINE_SWITCH_LIKE]** Line 'line8' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 0 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 3600.0× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | true |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 0 / 0 / 0 |
| Lines with thermal limits | 100.0% |
| Generators with no DOF (p\_min≈p\_max) | 0 |
| Generators with zero cost (dispatchable) | 0 |
| Same-cost generator pairs (≤1 hop) | 0 |
| Loads with zero p\_nom | 0 |

**Augmentation needed:**

- only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds
- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)
- no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

## 9. Data Quality Summary

**Total findings:** 56 (0 errors, 8 warnings, 48 info)

### 🟡 Warnings

- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.0 MW).
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line8`  
  Line 'line8' has ||Z||_F = 3.66e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line26`  
  Line 'line26' has ||Z||_F = 9.08e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2`  
  Line 'line2' has ||Z||_F = 5.74e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line4`  
  Line 'line4' has ||Z||_F = 6.24e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line35`  
  Line 'line35' has ||Z||_F = 2.67e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line7`  
  Line 'line7' has ||Z||_F = 2.59e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line25`  
  Line 'line25' has ||Z||_F = 6.87e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.

### 🔵 Info

- **[I.OPS.UNLOADED_PHASE]** `network`  
  Galvanic zone anchored at bus 'sourcebus' has no load connected to phase terminal '3'.
- **[I.PROV.NO_PI_SHUNT]** `linecode`  
  All 3 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
- **[I.PROV.DSS_DEFAULT_LENGTH]** `line`  
  1 of 58 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
- **[I.PROV.IMPEDANCE_TRANSFORM_KR]** `linecode`  
  1 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: lc5.
- **[I.PROV.IMPEDANCE_TRANSFORM_PN]** `linecode`  
  2 three-wire linecode(s) match the impedance signature of phase-to-neutral approximation — R block is circulant with mutual ≈ ½ self (neutral resistance folded into phase self-terms); X block retains the original geometric structure. Valid approximation for equal phase/neutral conductors; error grows with grounding impedance.: lc1, lc8.
- **[I.PROV.LINE_SWITCH_LIKE]** `line10`  
  Line 'line10' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line11`  
  Line 'line11' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line12`  
  Line 'line12' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line18`  
  Line 'line18' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line2`  
  Line 'line2' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line20`  
  Line 'line20' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line21`  
  Line 'line21' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line22`  
  Line 'line22' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line23`  
  Line 'line23' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line24`  
  Line 'line24' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line25`  
  Line 'line25' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line26`  
  Line 'line26' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line27`  
  Line 'line27' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line28`  
  Line 'line28' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line29`  
  Line 'line29' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line3`  
  Line 'line3' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line30`  
  Line 'line30' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line33`  
  Line 'line33' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line35`  
  Line 'line35' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line36`  
  Line 'line36' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line37`  
  Line 'line37' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line38`  
  Line 'line38' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line39`  
  Line 'line39' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line4`  
  Line 'line4' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line40`  
  Line 'line40' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line41`  
  Line 'line41' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line42`  
  Line 'line42' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line43`  
  Line 'line43' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line44`  
  Line 'line44' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line45`  
  Line 'line45' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line48`  
  Line 'line48' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line49`  
  Line 'line49' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line5`  
  Line 'line5' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line50`  
  Line 'line50' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line51`  
  Line 'line51' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line7`  
  Line 'line7' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PROV.LINE_SWITCH_LIKE]** `line8`  
  Line 'line8' has near-zero series impedance and may be modelled more accurately as a switch: effective impedance (Z·length) < 0.0001 Ω on all diagonals.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  59 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.SCHEMA.UNKNOWN_FIELDS]** `[source]`  
  Additional property not defined in schema at [voltage_source][source].
- **[I.SCHEMA.UNKNOWN_FIELDS]** `bus`  
  bus has field(s) not in the BMOPF schema: v_declared.
- **[I.RED.MERGEABLE_LINES]** `line`  
  1 group(s) of series lines (56 lines total) can be merged — intermediate buses have no other connections.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

