# BMOPF Network Summary: Three-wire-phase-to-neutral / network_7 / Feeder_7

**Generated:** 2026-06-18 09:40:00  
**Findings:** 0 errors · 34 warnings · 8 info  
**Convention:** LV_240V: mixed; implicit (Kron-style) grounding

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 349 |  |
| line | 348 |  |
| linecode | 4 |  |
| voltage_source | 1 |  |
| load | 22 | 20.868 kW, 6.9 kvar |
| generator | 1 | capacity: 0.0 W |
| shunt | 0 |  |
| switch | 0 |  |
| transformer | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 349 | 348 | 22 | 1 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 1.99 |
| Max degree | 4 |
| Degree-1 buses | 24 |
| Tree depth (max hops) | 123 |

> 🟡 **[W.CONN.DANGLING]** 1 bus(es) are degree-1 with no attached load, generator, or shunt.

## 4. Diversity & Variance

**Overall symmetry score:** LOW

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 114.0 | 3050.0 | 0.996 | 22 |
| q_nom | 37.5 | 1000.0 | 0.996 | 22 |

### line

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 0.033 | 18.6 | 1.628 | 348 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.00032 | 0.00231 | 0.844 | 4 |

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 20.868 kW |
| Total load Q | 6.9 kvar |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.02 MW).

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 349 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 349 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: mixed; implicit (Kron-style) grounding

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | mixed | 23 / 349 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 23 |
| Neutral branches | 0 |
| Grounding points | 23 |
| Neutral sections | 23 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| distinct | 4 |

**OpenDSS default fingerprints:** 1 hit(s) — see findings

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 349 | ≤3-wire | solid | 22 | indeterminate (3-wire / Kron-style implicit grounding) |

> 🔵 **[I.PROV.NO_PI_SHUNT]** All 4 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
> 🔵 **[I.PROV.DSS_DEFAULT_LENGTH]** 1 of 348 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_KR]** 1 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: lc5.
> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_PN]** 3 three-wire linecode(s) match the impedance signature of phase-to-neutral approximation — R block is circulant with mutual ≈ ½ self (neutral resistance folded into phase self-terms); X block retains the original geometric structure. Valid approximation for equal phase/neutral conductors; error grows with grounding impedance.: lc3, lc4, lc6.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 1 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 1390.0× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | true |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 0 / 0 / 0 |
| Lines with thermal limits | 100.0% |
| Generators with no DOF (p\_min≈p\_max) | 0 |
| Generators with zero cost (dispatchable) | 0 |
| Same-cost generator pairs (≤1 hop) | 0 |
| Loads with zero p\_nom | 0 |

**Augmentation needed:**

- only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds
- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)
- no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF

> 🟡 **[W.SPEC.CONFIG_ARITY]** generator 'slack_source': configuration WYE requires 4 terminal(s), terminal_map has 3.

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

## 9. Data Quality Summary

**Total findings:** 42 (0 errors, 34 warnings, 8 info)

### 🟡 Warnings

- **[W.CONN.DANGLING]** `bus`  
  1 bus(es) are degree-1 with no attached load, generator, or shunt.
- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.02 MW).
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line38`  
  Line 'line38' has ||Z||_F = 4.84e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line2`  
  Line 'line2' has ||Z||_F = 9.58e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line13`  
  Line 'line13' has ||Z||_F = 4.54e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line10`  
  Line 'line10' has ||Z||_F = 5.49e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line32`  
  Line 'line32' has ||Z||_F = 4.36e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line7`  
  Line 'line7' has ||Z||_F = 9.14e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line36`  
  Line 'line36' has ||Z||_F = 4.62e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line5`  
  Line 'line5' has ||Z||_F = 9.23e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line31`  
  Line 'line31' has ||Z||_F = 2.96e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line39`  
  Line 'line39' has ||Z||_F = 4.32e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line14`  
  Line 'line14' has ||Z||_F = 4.12e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line12`  
  Line 'line12' has ||Z||_F = 4.78e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line17`  
  Line 'line17' has ||Z||_F = 2.51e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line8`  
  Line 'line8' has ||Z||_F = 9.46e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line26`  
  Line 'line26' has ||Z||_F = 6.01e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line27`  
  Line 'line27' has ||Z||_F = 6.37e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line18`  
  Line 'line18' has ||Z||_F = 2.92e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line22`  
  Line 'line22' has ||Z||_F = 7.91e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line29`  
  Line 'line29' has ||Z||_F = 5.84e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line37`  
  Line 'line37' has ||Z||_F = 3.79e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line4`  
  Line 'line4' has ||Z||_F = 7.32e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line16`  
  Line 'line16' has ||Z||_F = 4.28e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line35`  
  Line 'line35' has ||Z||_F = 5.5e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line6`  
  Line 'line6' has ||Z||_F = 9.21e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line28`  
  Line 'line28' has ||Z||_F = 6.13e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line11`  
  Line 'line11' has ||Z||_F = 3.43e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line3`  
  Line 'line3' has ||Z||_F = 6.4e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line30`  
  Line 'line30' has ||Z||_F = 4.25e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line19`  
  Line 'line19' has ||Z||_F = 3.31e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line34`  
  Line 'line34' has ||Z||_F = 5.43e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.DOM.LINE_LOW_IMPEDANCE]** `line23`  
  Line 'line23' has ||Z||_F = 9.88e-5 Ω < threshold 0.0001 Ω — near-zero series impedance; consider replacing with a switch object to avoid ill-conditioned KVL constraints.
- **[W.SPEC.CONFIG_ARITY]** `slack_source`  
  generator 'slack_source': configuration WYE requires 4 terminal(s), terminal_map has 3.

### 🔵 Info

- **[I.PROV.NO_PI_SHUNT]** `linecode`  
  All 4 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
- **[I.PROV.DSS_DEFAULT_LENGTH]** `line`  
  1 of 348 line(s) have length exactly 1.0 among otherwise varied lengths — the OpenDSS default; these lengths were likely never set.
- **[I.PROV.IMPEDANCE_TRANSFORM_KR]** `linecode`  
  1 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: lc5.
- **[I.PROV.IMPEDANCE_TRANSFORM_PN]** `linecode`  
  3 three-wire linecode(s) match the impedance signature of phase-to-neutral approximation — R block is circulant with mutual ≈ ½ self (neutral resistance folded into phase self-terms); X block retains the original geometric structure. Valid approximation for equal phase/neutral conductors; error grows with grounding impedance.: lc3, lc4, lc6.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  349 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.RED.MERGEABLE_LINES]** `line`  
  34 group(s) of series lines (345 lines total) can be merged — intermediate buses have no other connections.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

