# BMOPF Network Summary: Three-wire-phase-to-neutral / network_3 / Feeder_6

**Generated:** 2026-06-21 14:59:08  
**Findings:** 0 errors · 1 warnings · 11 info  
**Convention:** LV_240V: mixed; implicit (Kron-style) grounding

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 102 |  |
| line | 101 |  |
| linecode | 7 |  |
| voltage_source | 1 |  |
| load | 49 | 49.825 kW, 16.4 kvar |
| generator | 0 | capacity: 0.0 W |
| shunt | 0 |  |
| switch | 0 |  |
| transformer | 0 |  |
| inverter | 0 | capacity: 0.0 MVA |
| control_profile | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 102 | 101 | 49 | 0 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 1.98 |
| Max degree | 4 |
| Degree-1 buses | 50 |
| Tree depth (max hops) | 19 |

## 4. Diversity & Variance

**Overall symmetry score:** LOW

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 114.0 | 9740.0 | 1.628 | 49 |
| q_nom | 37.5 | 3200.0 | 1.628 | 49 |

### line

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 1.93 | 31.0 | 0.557 | 101 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.00032 | 0.00231 | 0.666 | 7 |

> 🔵 **[I.DIV.LOAD_UNIFORM_MODEL]** All 49 loads use the constant_power model — no load exercises voltage dependence (ZIP/exponential); the case does not test voltage-dependent load behaviour.
> 🔵 **[I.DIV.LOAD_UNIFORM_CONFIG]** All 49 loads share the 'SINGLE_PHASE' configuration — no connection diversity.

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 49.825 kW |
| Total load Q | 16.4 kvar |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.05 MW).

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 102 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 102 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: mixed; implicit (Kron-style) grounding

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | mixed | 50 / 102 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 50 |
| Neutral branches | 0 |
| Grounding points | 50 |
| Neutral sections | 50 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| distinct | 7 |

**OpenDSS default fingerprints:** none detected ✓

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 102 | ≤3-wire | solid | 49 | indeterminate (3-wire / Kron-style implicit grounding) |

> 🔵 **[I.PROV.NO_PI_SHUNT]** All 7 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_KR]** 1 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: lc5.
> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_PN]** 6 three-wire linecode(s) match the impedance signature of phase-to-neutral approximation — R block is circulant with mutual ≈ ½ self (neutral resistance folded into phase self-terms); X block retains the original geometric structure. Valid approximation for equal phase/neutral conductors; error grows with grounding impedance.: lc1, lc2, lc3, lc4, lc6, lc9.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 0 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 55.2× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | true |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 0 / 0 / 0 |
| Lines with thermal limits | 100.0% |
| Generators with no DOF (p\_min≈p\_max) | 0 |
| Generators with zero cost (dispatchable) | 0 |
| Same-cost generator pairs (≤1 hop) | 0 |
| Loads with zero p\_nom | 0 |

**Augmentation needed:**

- only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds
- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)
- no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

## 9. Data Quality Summary

**Total findings:** 12 (0 errors, 1 warnings, 11 info)

### 🟡 Warnings

- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.05 MW).

### 🔵 Info

- **[I.DIV.LOAD_UNIFORM_MODEL]** `load`  
  All 49 loads use the constant_power model — no load exercises voltage dependence (ZIP/exponential); the case does not test voltage-dependent load behaviour.
- **[I.DIV.LOAD_UNIFORM_CONFIG]** `load`  
  All 49 loads share the 'SINGLE_PHASE' configuration — no connection diversity.
- **[I.PROV.NO_PI_SHUNT]** `linecode`  
  All 7 linecode(s) have no π-shunt admittance (G_from/B_from/G_to/B_to absent or zero) — the line model reduces to a series impedance only. Shunt capacitance is typically negligible for short LV cables but may be significant for long MV/HV lines.
- **[I.PROV.IMPEDANCE_TRANSFORM_KR]** `linecode`  
  1 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: lc5.
- **[I.PROV.IMPEDANCE_TRANSFORM_PN]** `linecode`  
  6 three-wire linecode(s) match the impedance signature of phase-to-neutral approximation — R block is circulant with mutual ≈ ½ self (neutral resistance folded into phase self-terms); X block retains the original geometric structure. Valid approximation for equal phase/neutral conductors; error grows with grounding impedance.: lc1, lc2, lc3, lc4, lc6, lc9.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  102 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.SCHEMA.UNKNOWN_FIELDS]** `[source]`  
  Additional property not defined in schema at [voltage_source][source].
- **[I.SCHEMA.UNKNOWN_FIELDS]** `bus`  
  bus has field(s) not in the BMOPF schema: v_declared.
- **[I.RED.MERGEABLE_LINES]** `line`  
  5 group(s) of series lines (10 lines total) can be merged — intermediate buses have no other connections.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

