# BMOPF Network Summary: Three-wire-Kron-reduced_network_23_Feeder_1

**Generated:** 2026-06-16 11:39:01  
**Findings:** 0 errors · 2 warnings · 5 info  
**Convention:** LV_240V: mixed; implicit (Kron-style) grounding

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 190 |  |
| line | 189 |  |
| linecode | 8 |  |
| voltage_source | 1 |  |
| load | 111 | 98.3 kW, 32.3 kvar |
| generator | 1 | capacity: 0.0 W |
| shunt | 0 |  |
| switch | 0 |  |
| transformer | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 190 | 189 | 111 | 1 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 1.99 |
| Max degree | 6 |
| Degree-1 buses | 107 |
| Tree depth (max hops) | 27 |

## 4. Diversity & Variance

**Overall symmetry score:** MODERATE

### load ⚠

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 114.0 | 9740.0 | 1.528 | 111 |
| q_nom | 37.5 | 3200.0 | 1.528 | 111 |

### line

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 0.756 | 75.6 | 0.845 | 189 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.00017 | 0.00179 | 0.732 | 8 |

> 🟡 **[W.DIV.LOAD_SYMMETRIC]** 60 of 111 loads share identical (p_nom, q_nom) — possible copy-paste symmetry.

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 98.3 kW |
| Total load Q | 32.3 kvar |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.1 MW).

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 190 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 190 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: mixed; implicit (Kron-style) grounding

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | mixed | 112 / 190 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 112 |
| Neutral branches | 0 |
| Grounding points | 112 |
| Neutral sections | 112 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| distinct | 8 |

**OpenDSS default fingerprints:** none detected ✓

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 190 | ≤3-wire | solid | 111 | indeterminate (3-wire / Kron-style implicit grounding) |

> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_KR]** 8 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: lc1, lc2, lc3, lc4, lc6, lc7, lc8, lc9.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 0 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 115.0× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | true |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 0 / 0 / 0 |
| Lines with thermal limits | 100.0% |

**Augmentation needed:**

- only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds
- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)
- no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

## 9. Data Quality Summary

**Total findings:** 7 (0 errors, 2 warnings, 5 info)

### 🟡 Warnings

- **[W.DIV.LOAD_SYMMETRIC]** `load`  
  60 of 111 loads share identical (p_nom, q_nom) — possible copy-paste symmetry.
- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.1 MW).

### 🔵 Info

- **[I.PROV.IMPEDANCE_TRANSFORM_KR]** `linecode`  
  8 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: lc1, lc2, lc3, lc4, lc6, lc7, lc8, lc9.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  190 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.RED.MERGEABLE_LINES]** `line`  
  5 group(s) of series lines (11 lines total) can be merged — intermediate buses have no other connections.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

