# BMOPF Network Summary: Three-wire-modified-phase-to-neutral_network_17_Feeder_2

**Generated:** 2026-06-16 11:40:17  
**Findings:** 0 errors · 1 warnings · 7 info  
**Convention:** LV_240V: mixed; implicit (Kron-style) grounding

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 17 |  |
| line | 16 |  |
| linecode | 6 |  |
| voltage_source | 1 |  |
| load | 8 | 12.3 kW, 4.0 kvar |
| generator | 1 | capacity: 0.0 W |
| shunt | 0 |  |
| switch | 0 |  |
| transformer | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 17 | 16 | 8 | 1 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 1.88 |
| Max degree | 3 |
| Degree-1 buses | 8 |
| Tree depth (max hops) | 7 |

## 4. Diversity & Variance

**Overall symmetry score:** LOW

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 294.0 | 3050.0 | 0.751 | 8 |
| q_nom | 96.6 | 1000.0 | 0.751 | 8 |

### line

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 0.814 | 288.0 | 2.575 | 16 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.000517 | 0.00455 | 0.688 | 6 |

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 12.3 kW |
| Total load Q | 4.0 kvar |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.01 MW).

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 17 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 17 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: mixed; implicit (Kron-style) grounding

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | mixed | 9 / 17 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 9 |
| Neutral branches | 0 |
| Grounding points | 9 |
| Neutral sections | 9 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| near_balanced | 4 |
| exactly_balanced | 2 |

**OpenDSS default fingerprints:** none detected ✓

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 17 | ≤3-wire | solid | 8 | indeterminate (3-wire / Kron-style implicit grounding) |

> 🔵 **[I.PROV.SEQ_DERIVED]** 2 linecode(s) have exactly balanced impedance matrices (equal self, equal mutual entries) — likely constructed from sequence parameters (r1,x1,r0,x0) or a transposition assumption, not from conductor geometry: lc8, lc9.
> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_MPN]** 6 three-wire linecode(s) match the impedance signature of modified phase-to-neutral approximation — both R and X blocks are circulant with mutual ≈ ½ self. X is further symmetrised relative to the standard phase-to-neutral form, introducing additional modelling error particularly for asymmetric cable geometries.: lc1, lc2, lc3, lc6, lc8, lc9.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 0 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 64.2× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | true |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 0 / 0 / 0 |
| Lines with thermal limits | 100.0% |

**Augmentation needed:**

- only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds
- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)
- no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

## 9. Data Quality Summary

**Total findings:** 8 (0 errors, 1 warnings, 7 info)

### 🟡 Warnings

- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.01 MW).

### 🔵 Info

- **[I.PROV.SEQ_DERIVED]** `linecode`  
  2 linecode(s) have exactly balanced impedance matrices (equal self, equal mutual entries) — likely constructed from sequence parameters (r1,x1,r0,x0) or a transposition assumption, not from conductor geometry: lc8, lc9.
- **[I.PROV.IMPEDANCE_TRANSFORM_MPN]** `linecode`  
  6 three-wire linecode(s) match the impedance signature of modified phase-to-neutral approximation — both R and X blocks are circulant with mutual ≈ ½ self. X is further symmetrised relative to the standard phase-to-neutral form, introducing additional modelling error particularly for asymmetric cable geometries.: lc1, lc2, lc3, lc6, lc8, lc9.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  17 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.RED.MERGEABLE_LINES]** `line`  
  2 group(s) of series lines (4 lines total) can be merged — intermediate buses have no other connections.
- **[I.RED.UNUSED_LINECODES]** `linecode`  
  3 linecode(s) defined but not referenced by any line.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

