# BMOPF Network Summary: Three-wire-phase-to-neutral_network_21_Feeder_5

**Generated:** 2026-06-16 11:42:17  
**Findings:** 0 errors · 1 warnings · 6 info  
**Convention:** LV_240V: mixed; implicit (Kron-style) grounding

---

## 1. Component Inventory

| Component | Count | Notes |
|-----------|------:|-------|
| bus | 61 |  |
| line | 60 |  |
| linecode | 4 |  |
| voltage_source | 1 |  |
| load | 27 | 24.0 kW, 7.9 kvar |
| generator | 1 | capacity: 0.0 W |
| shunt | 0 |  |
| switch | 0 |  |
| transformer | 0 |  |

## 2. Voltage Levels

**Voltage levels identified:** 1

| Level | Nominal | Buses | Lines | Loads | Generators |
|-------|---------|------:|------:|------:|-----------:|
| LV_240V | 240.0 V | 61 | 60 | 27 | 1 |

## 3. Connectivity & Topology

| Property | Value |
|----------|-------|
| Connected components | 1 |
| Fully connected | true |
| Topology | Radial |
| Mean degree | 1.97 |
| Max degree | 3 |
| Degree-1 buses | 28 |
| Tree depth (max hops) | 14 |

## 4. Diversity & Variance

**Overall symmetry score:** LOW

### load

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| p_nom | 114.0 | 3050.0 | 1.022 | 27 |
| q_nom | 37.5 | 1000.0 | 1.022 | 27 |

### line

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| length | 1.21 | 63.0 | 0.905 | 60 |

### linecode

| Parameter | Min | Max | CV | n |
|-----------|-----|-----|----|---|
| R_series_1_1 | 0.000213 | 0.00231 | 0.991 | 4 |

## 5. Loading & Operational Summary

| | Value |
|--|-------|
| Total load P | 24.0 kW |
| Total load Q | 7.9 kvar |
| Total gen capacity | 0.0 W |
| Generation/load ratio | 0.0% |

> 🟡 **[W.OPS.IMPORT_DEPENDENT]** Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.02 MW).

## 6. Infeasibility Pre-flight

| Check | Result |
|-------|--------|
| Import dependent | true |
| Constraint conflicts | 0 |
| Buses without voltage bounds | 61 |
| Single point of failure | true |
| TPIA status | not_run |

> 🔵 **[I.PRE.NO_VOLT_BOUNDS]** 61 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
> 🔵 **[I.PRE.SINGLE_SOURCE]** Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.

## 7. Provenance & Model Conventions

**Inferred convention:** LV_240V: mixed; implicit (Kron-style) grounding

| Voltage level | Wires | Buses with neutral |
|---------------|-------|-------------------:|
| LV_240V | mixed | 28 / 61 |

| Neutral grounding | Value |
|-------------------|------:|
| Buses with neutral | 28 |
| Neutral branches | 0 |
| Grounding points | 28 |
| Neutral sections | 28 |
| Floating sections | 0 |

**Linecode impedance classification:**

| Verdict | Count |
|---------|------:|
| distinct | 4 |

**OpenDSS default fingerprints:** none detected ✓

**Earthing system per galvanic zone:**

| Zone | Buses | Wires | Star point | Downstream earths | Likely system |
|------|------:|-------|------------|------------------:|---------------|
| 240.0 V | 61 | ≤3-wire | solid | 27 | indeterminate (3-wire / Kron-style implicit grounding) |

> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_KR]** 1 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: lc5.
> 🔵 **[I.PROV.IMPEDANCE_TRANSFORM_PN]** 3 three-wire linecode(s) match the impedance signature of phase-to-neutral approximation — R block is circulant with mutual ≈ ½ self (neutral resistance folded into phase self-terms); X block retains the original geometric structure. Valid approximation for equal phase/neutral conductors; error grows with grounding impedance.: lc3, lc6, lc8.

## 8. Spec Conformance & Benchmark Readiness

| Spec conformance | Value |
|------------------|------:|
| Conformance issues | 0 |
| Voltage sources (spec requires 1) | 1 |

| Structural integrity | Value |
|----------------------|------:|
| Reference issues | 0 |
| Dimension issues | 0 |
| Galvanic islands | 1 |
| Islands without voltage reference | 0 |
| Line impedance spread | 90.4× |

| Benchmark readiness | Value |
|---------------------|------:|
| Objective well-posed | true |
| Only slack generation | true |
| Buses with \|V\| bounds | 0.0% |
| Buses with vpn / vpp / vpos bounds | 0 / 0 / 0 |
| Lines with thermal limits | 100.0% |

**Augmentation needed:**

- only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds
- no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground)
- no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF

> 🔵 **[I.BENCH.AUGMENTATION]** Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

## 9. Data Quality Summary

**Total findings:** 7 (0 errors, 1 warnings, 6 info)

### 🟡 Warnings

- **[W.OPS.IMPORT_DEPENDENT]** `network`  
  Network is heavily import-dependent: local generation capacity (0.0 MW) is less than 5% of total load (0.02 MW).

### 🔵 Info

- **[I.PROV.IMPEDANCE_TRANSFORM_KR]** `linecode`  
  1 three-wire linecode(s) match the impedance signature of Kron reduction — neutral row/column eliminated from the original four-wire Carson impedance matrix via Schur complement. Exact when every neutral is perfectly grounded; approximate with finite grounding. Zero-sequence behaviour is not captured by the three-wire representation.: lc5.
- **[I.PROV.IMPEDANCE_TRANSFORM_PN]** `linecode`  
  3 three-wire linecode(s) match the impedance signature of phase-to-neutral approximation — R block is circulant with mutual ≈ ½ self (neutral resistance folded into phase self-terms); X block retains the original geometric structure. Valid approximation for equal phase/neutral conductors; error grows with grounding impedance.: lc3, lc6, lc8.
- **[I.PRE.NO_VOLT_BOUNDS]** `bus`  
  61 bus(es) have no voltage bounds — voltage will be unconstrained at these buses.
- **[I.PRE.SINGLE_SOURCE]** `network`  
  Network has a single voltage source — single point of failure. Infeasibility of the source makes the entire network infeasible.
- **[I.RED.MERGEABLE_LINES]** `line`  
  7 group(s) of series lines (14 lines total) can be merged — intermediate buses have no other connections.
- **[I.BENCH.AUGMENTATION]** `network`  
  Case needs augmentation to be a non-trivial OPF benchmark: only slack generation — dispatch is trivial (loss minimisation); add dispatchable DERs with diverse costs and p/q bounds; no voltage magnitude bounds on any bus — voltage is unconstrained; add v_min/v_max (phase-to-ground); no phase-to-neutral or sequence voltage bounds (vpn_*/vpos_*) — sequence bounds also improve solver robustness for 4-wire OPF.

